Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
1, H.T লাইনে তার উঠানো ঠিকাদার কর্তৃক (মাওনা বাজার),16-10-2019,১০ নং +১১ নং ফিডার,15:30,17:32,ট্রিপ করে ব্রেকার বাহির করা হয়।,মনির LM-1,শাহ আলম  LM-1,A.G.M (O & M) ,কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-16 15:30:00,2019-10-16 17:32:00,0 days 02:02:00,
2,N/C মিটার স্থাপনের জন্য (তালতলী),17-10-2019,৩ নং তালতলী ফিডার,15:42,16:10,ট্রিপ করে ব্রেকার বাহির করা হয়।,ফরহাদ,শাহ আলম,A.G.M (O & M), কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-17 15:42:00,2019-10-17 16:10:00,0 days 00:28:00,
3," LT জাম্পার করার জন্য,ফায়ার সার্ভিস এর পাশে",17-10-2019,১০ নং + ১১ নং ফিডার,18:10,18:35, ট্রিপ করে ব্রেকার বাহির করা হয়।,মনির,শাহ আলম,A.G.M (O & M), কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-17 18:10:00,2019-10-17 18:35:00,0 days 00:25:00,
5,চেীরাস্তা S/D নিউট্রাল জোড়া দেবার জন্য।,17-10-2019,৫ নং ফিডার,19:00,19:08, ট্রিপ করে ব্রেকার বাহির করা হয়।,মনির, শাহ আলম,A.G.M (O & M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-17 19:00:00,2019-10-17 19:08:00,0 days 00:08:00,
6,X-ফর্মার এর বাক ওয়ারিং করার জন্য।,17-10-2019,১ নং কেওয়া ফিডার,21:15,21:30,ট্রিপ করে ব্রেকার বাহির করা হয়।,ফরহাদ LM-1,শাহ আলম LM-1,A.G.M (O & M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-17 21:15:00,2019-10-17 21:30:00,0 days 00:15:00,
4,H.T জাম্পার করার জন্য (তেলিহাটি),18-10-2019,৩ নং তালতলী ফিডার,18:38,18:50,ট্রিপ করে ব্রেকার বাহির করা হয়।,আঃ গণি LM-2,শাহ আলম LM-1,A.G.M (O & M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দিলে ফিডার চালু করা হয়।,2019-10-18 18:38:00,2019-10-18 18:50:00,0 days 00:12:00,
7,H.T জাম্পার করা,19-10-2019,৮ নং (বেড়াইদের চালা ),14:10,14:50,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।, ওয়াদুদ LM-1,ওয়াদুর LT   ,A.G.M (O & M) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।   ,2019-10-19 14:10:00,2019-10-19 14:50:00,0 days 00:40:00,
13,X-ফর্মার পরিবর্তন,20-10-2019,৩ নং ফিডার,15:00,15:35,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1 ,মোশতাক LM-1 ,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 15:00:00,2019-10-20 15:35:00,0 days 00:35:00,
12,অভিযোগ সমাধান,20-10-2019,১ নং ফিডার,13:50,14:10,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ফরহাদ LM-1,মনিরুজ্জামান LT,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 13:50:00,2019-10-20 14:10:00,0 days 00:20:00,
11,H.T জাম্পার করা,20-10-2019,১ নং + ৫ নং ফিডার,12:55,13:25,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ফরহাদ LM-1,মনিরুজ্জামান LT,J.E (Kamrujaman), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 12:55:00,2019-10-20 13:25:00,0 days 00:30:00,
9, X.F.B  আপগ্রেট,20-10-2019,২ নং ফিডার ,12:15,12:58,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,শাহ আলম  LM-1,মনিরুজ্জামান LT, J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 12:15:00,2019-10-20 12:58:00,0 days 00:43:00,
8,X-ফর্মার পরিবর্তন,20-10-2019,১ নং + ৫ নং ফিডার মাওনা চৌরাস্তা ,11:05,11:50, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান  LM-1,মনিরুজ্জামান  LT,J.E (Kamrujaman) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 11:05:00,2019-10-20 11:50:00,0 days 00:45:00,
10,R.O.W কাজের জন্য    ,20-10-2019,৪ নং ফিডার,12:22,12:44,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,মনিরুজ্জামান LT,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-10-20 12:22:00,2019-10-20 12:44:00,0 days 00:22:00,
14,ট্রান্সফর্মার উত্তোলন    ,21-10-2019,৮ নং বেড়াইদের চালা,11:45,12:20,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে  ,,কামরুল,JE কামরুল,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়   ,2019-10-21 11:45:00,2019-10-21 12:20:00,0 days 00:35:00,
14,ট্রান্সফর্মার উত্তোলন,21-10-2019,৮ নং ফিডার বেড়াইদের চালা,11:45,12:20,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে    ,,কামরুল, J.E (Kamrujaman) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।      ,2019-10-21 11:45:00,2019-10-21 12:20:00,0 days 00:35:00,
15,X-former ব্যাংক করার জন্য,21-10-2019,মাওনা চৌরাস্তা ৫ নং + ১ নং কেওয়া ফিডার,16:50,17:30,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনির LM-1,শাহ আলম LM-1,JE (Kamrujamman) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-21 16:50:00,2019-10-21 17:30:00,0 days 00:40:00,
14,ট্রান্সফরমার উত্তোলন,21-10-2019,৮ নং বেড়াইদের চালা,11:45,12:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,,কামরুল,JE (kamrul),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-21 11:45:00,2019-10-21 12:20:00,0 days 00:35:00,
15,X-ফর্মার ব্যাংক করার জন্য (মাওনা চৌরাস্তা),21-10-2019,মাওনা চৌরাস্তা ৫ নং ও ১ নং কেওয়া ফিডার,16:50,17:30,ট্রিপ করে ব্রেকার বাহির করা হয়।,মনির LM-1 , শাহ আলম  LM-1,J.E (Kamrujaman) , কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়,2019-10-21 16:50:00,2019-10-21 17:30:00,0 days 00:40:00,
15,X-former ব্যাংক করার জন্য (মাওনা চৌরাস্তা),21-10-2019,মাওনা চৌরাস্তা ৫ ও ১ নং কেওয়া ফিডার,16:50,17:30,ট্রিপ করে ব্রেকার বাহির করা হয়।,মনির LM1,শাহ আলম LM1,JE. (Kamrujamman),কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়।,2019-10-21 16:50:00,2019-10-21 17:30:00,0 days 00:40:00,
16,পুশ পোল স্থাপন ,22-10-2019,গোদার চালা ৩ নং ফিডার,13:25,14:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শিাটডাউন দেওয়া হয়েছে,আঃ ওয়াদুদ LM-1 ,শামীম  LM-1,J.E (Kamrujaman), কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়,2019-10-22 13:25:00,2019-10-22 14:00:00,0 days 00:35:00,
16,পুশপোল স্থাপন করা,22-10-2019,গোদারচালা ৩ নং ফিডার,13:25,14:00,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,আঃ ওয়াদুদ Lm-1 ,শামীম LM-1,JE (Kamrujamman) ,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-22 13:25:00,2019-10-22 14:00:00,0 days 00:35:00,
17,33 KV লাইনে কাজকরন শ্রীপুর অফিস থেকে,23-10-2019,টেপিরবাড়ি ২ নং ফিডার,13:20,13:50,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,মাহাফুজ LM-1,শামীম LM-1,A.G.M (O & M) , কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়,2019-10-23 13:20:00,2019-10-23 13:50:00,0 days 00:30:00,
17,33 kv লাইনে কাজকরন শ্রীপুর অফিস থেকে,23-10-2019,টেপিরবাড়ী ২ নং ফিডার,13:20,13:50,ফিডার ট্রিপ করে ব্রেকার বের করে লাইন বন্ধ করা হয়।,মাহফুজ LM-1,শামীম LM-1,AGM (O&M),কাজ শেষে নিরাপদে গিয়ে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়,2019-10-23 13:20:00,2019-10-23 13:50:00,0 days 00:30:00,
18,HT জাম্পার করা,24-10-2019,৪ নং ফিডার ছাতির বাজার,14:50,15:20,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,মনিরুজ্জামান LT,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু  করা হয়।,2019-10-24 14:50:00,2019-10-24 15:20:00,0 days 00:30:00,
18, H.T জাম্পার করা,24-10-2019,"৪ নং ফিডার , ছাতির বাজার",14:50,15:20, ফিডার ট্রিপ করে ব্রেকার বাহির করে শিাটডাউন দেওয়া হয়েছে,ওয়াদুদ LM-1,মনিরুজ্জামান  LT,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2019-10-24 14:50:00,2019-10-24 15:20:00,0 days 00:30:00,
19,39KV ইনসুলেটর পরিবর্তন করার জন্য।,26-10-2019,"চৌরাস্তা-৫, সামিট ৭, বেড়াইচোলা-৮",07:06,08:10,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেয়া হয়।,J.E উজ্জ্বল,ফরহাদ lm-1,J.E উজ্জ্বল,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়  ,2019-10-26 07:06:00,2019-10-26 08:10:00,0 days 01:04:00,
19,33kv লাইনে C5 ইনসুলেটর পরিবর্তনের জন্য,26-10-2019,"চৌরাস্তা ৫ নং ফিডার,সামিত ৭ নং ফিডার, বেড়াইদের চালা ৮ নং ফিডার",07:06,08:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,JE উজ্জ্বল,ফরহাদ LM-1,JE উজ্জ্বল,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-26 07:06:00,2019-10-26 08:10:00,0 days 01:04:00,
20,HT জাম্পার করা,28-10-2019,১ নং ফিডার কেওয়া বাজার,16:23,16:36,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান LM-1, মনিরুজ্জামান LT,JE (কামরুজ্জামান),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-28 16:23:00,2019-10-28 16:36:00,0 days 00:13:00,
21, 1Q HT লাইনে তার উঠানো,28-10-2019,৪ নং ফিডার ইউনিয়ন গার্মেন্টস এর পাশে,16:50,17:10,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেওয়া হয়।,মিজান (ঠিকাদার প্রতিনিধি),মনিরুজ্জামান ,JE (কামরুজ্জামান),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2019-10-28 16:50:00,2019-10-28 17:10:00,0 days 00:20:00,
21,1Q HT লাইনে তার উঠানোর জন্য।,28-10-2019,"৪ নং ফিডার, ইউনিয়ন গার্মেন্টস এর পাশে",16:50,17:10,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে।,মিজান ঠিকাদার প্রতিনিধি 01750440228,মনিরুজ্জামান LT, J.E কামরুজ্জামান,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-28 16:50:00,2019-10-28 17:10:00,0 days 00:20:00,
20,H.T জাম্পার করার জন্য,28-10-2019,কেওয়া বাজার ১ নং ফিডার,16:23,16:36, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে      ,মনিরুজ্জামান   lm-1,মনিরুজ্জামান  LT,J.E কামরুজ্জামান,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়,2019-10-28 16:23:00,2019-10-28 16:36:00,0 days 00:13:00,
31,N/C করন,29-10-2019,২ নং ফিডার,17:00,17:10,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।, আতাউল গনি  LM-2,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়,2019-10-29 17:00:00,2019-10-29 17:10:00,0 days 00:10:00,
32,অভিযোগ সমাধান ,29-10-2019,,21:50,22:30,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেয়া হয়।,শাহ আলম LM-1,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 21:50:00,2019-10-29 22:30:00,0 days 00:40:00,
29,অভিযোগ সমাধান,29-10-2019,৩ নং ফিডার,16:25,16:30,ফিডার ট্রিপ করে ব্রেকার বের করে।,ওয়াদুদ,রুহুল ,JE ( o&m),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 16:25:00,2019-10-29 16:30:00,0 days 00:05:00,
28,ROW কাজের জন্য,29-10-2019,৪ নং ফিডার,16:15,16:20,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,সেলিম LM-1,রুহুল Lm-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 16:15:00,2019-10-29 16:20:00,0 days 00:05:00,
22,X-former  উত্তোলন,29-10-2019,৩ নং ফিডার,11:20,12:16,ফিডার। ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,কামরুল,AGM,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 11:20:00,2019-10-29 12:16:00,0 days 00:56:00,
23,অবৈধ উচ্ছেদ,29-10-2019,৫ নং ফিডার,12:15,12:45,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন প্রদান করা হয়।,মনির LM-1,কামরুল,AGM,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 12:15:00,2019-10-29 12:45:00,0 days 00:30:00,
24,পুশপোল স্থাপনের জন্য,29-10-2019,,12:50,13:35,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,ওয়াদুদ,কামরুল,AGM,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 12:50:00,2019-10-29 13:35:00,0 days 00:45:00,
27,মিটার D/C remove করার জন্য,29-10-2019,৮ নং বেড়াইদের চালা ফিডার,15:15,15:30,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান LM-1,রুহুল LM-2,AGM (O&M),ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 15:15:00,2019-10-29 15:30:00,0 days 00:15:00,
30,অভিযোগ সমাধান,29-10-2019,১১ নং ফিডার,16:45,17:00,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান Lm-1,রুহুল Lm-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 16:45:00,2019-10-29 17:00:00,0 days 00:15:00,
25,তার পরিবর্তন,29-10-2019,৪ নং শিশুপল্লী ফিডার,14:20,16:00,ফিডার ট্রিপ করে ব্রেকার বের শটডাউন দেয়া হয়।,হাসান ঠিকাদার,রুহুল। LM-2,AGM,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 14:20:00,2019-10-29 16:00:00,0 days 01:40:00,
26,পুশ পোল স্থাপনের জন্য,29-10-2019,৪ নং শিশুপল্লী ফিডার,14:20,16:00,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,"ওয়াদুদ LM-1, মোসতাক LM-1",রুহুল LM-2,AGM,কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-29 14:20:00,2019-10-29 16:00:00,0 days 01:40:00,
22,X-ফর্মার উত্তোলন ,29-10-2019,৩ নং ফিডার,11:20,12:16, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ওয়াদুদ LM-1,কামরুল,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-29 11:20:00,2019-10-29 12:16:00,0 days 00:56:00,
23,অবৈধ উচ্ছেদ,29-10-2019,৫ নং ফিডার,12:15,12:45,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,মনির LM-1 ,কামরুল,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-29 12:15:00,2019-10-29 12:45:00,0 days 00:30:00,
24,পুশ পোল স্থাপন করার জন্য।,29-10-2019,৩ নং ফিডার,12:50,13:35,ফিডার ট্রিপ করে ব্রেকার বাহির করে,ওয়াদুদ LM-1,কামরুল,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-29 12:50:00,2019-10-29 13:35:00,0 days 00:45:00,
25,তার পরিবর্তন,29-10-2019,৪ নং শিশুপল্লী ফিডার,14:20,16:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,হাসান ঠিকাদার,রুহুল   lm-2,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-29 14:20:00,2019-10-29 16:00:00,0 days 01:40:00,
26,পুশপোল স্থাপন,29-10-2019,৪ নং শিশুপল্লী ফিডার,14:20,16:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,"ওয়াদুদ LM-1, মোশতাক LM-1",রুহুল lm-2,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2019-10-29 14:20:00,2019-10-29 16:00:00,0 days 01:40:00,
27,মিটার D/C রিমোভ করার জন্য,29-10-2019,৮ নং বেড়াইদের চালা ফিডার,15:15,15:30,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান lm-1,রুহুল lm-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 15:15:00,2019-10-29 15:30:00,0 days 00:15:00,
28,ROW এর জন্য,29-10-2019,৪ নং ফিডার,16:15,16:20,ফিডার ট্রিপ করে শাটডাউন দেয়া হয়।,সেলিম Lm-1,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 16:15:00,2019-10-29 16:20:00,0 days 00:05:00,
29,অভিযোগ সমাধান,29-10-2019,৩ নং ফিডার,16:25,16:30,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,রুহুল LM-2,JE (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 16:25:00,2019-10-29 16:30:00,0 days 00:05:00,
30, অভিযোগ সমাধান,29-10-2019,১১ নং ফিডার,16:45,17:00,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান Lm-1,রুহুল Lm-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 16:45:00,2019-10-29 17:00:00,0 days 00:15:00,
31,N/C করন,29-10-2019,২ নং ফিডার,17:00,17:10,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেয়া হয়।,আতাউল গনি LM-2,রুহুল LM -2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 17:00:00,2019-10-29 17:10:00,0 days 00:10:00,
32,অভিযোগ সমাধান,29-10-2019,৪ নং ফিডার,21:50,22:20,ফিডার ট্রিপ করে ব্রেকার বাহির করে,শাহ আলম LM -1,রুহুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-29 21:50:00,2019-10-29 22:20:00,0 days 00:30:00,
33,ROW করন ,30-10-2019,৪ নং শিশুপল্লী ফিডার,10:10,10:50,ফিডার ট্রিপ করে শাটডাউন দেয়া হয়,ওবায়দুর LT,রুহুল LM-2,AAGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-30 10:10:00,2019-10-30 10:50:00,0 days 00:40:00,
35,অভিযোগ সমাধান,30-10-2019,৫ নং ফিডার,10:50,11:35,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনির LM-1,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2019-10-30 10:50:00,2019-10-30 11:35:00,0 days 00:45:00,
34,X-former up,30-10-2019,৫ নং চৌরাস্তা ফিডার,10:50,11:35,ব্রেকার বের করে শাটডাউন নিশ্চিত করা হয়।,রফিক ঠিকাদার,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-30 10:50:00,2019-10-30 11:35:00,0 days 00:45:00,
36,অভিযোগ সমাধান,30-10-2019,২ নং ফিডার,11:50,12:00, ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM -1,রুহুল LM-2,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-30 11:50:00,2019-10-30 12:00:00,0 days 00:10:00,
33,Row করন,30-10-2019,৪ নং শিশুপল্লী ফিডার,10:10,10:50,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেয়া হয়।,ওবায়দুর LT,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়।,2019-10-30 10:10:00,2019-10-30 10:50:00,0 days 00:40:00,
34,X-former up,30-10-2019,৫ নং চৌরাস্তা ফিডার,10:50,11:15,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,রফিক ঠিকাদার,রুহুল LM-2,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-30 10:50:00,2019-10-30 11:15:00,0 days 00:25:00,
37,পুশপোল স্থাপন,30-10-2019,১১। নং ফিডার,13:30,14:06,ফিডার ট্রিপ করে শাটডাউন দেয়া হয়।,মনির LM-1 নাজিম ঠিকাদার ,রুহুল LM-2,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-30 13:30:00,2019-10-30 14:06:00,0 days 00:36:00,
39,X-former  পরিবর্তন,31-10-2019,৭ নং ফিডার,10:32,11:18,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়, মোশতাক LM-1,সেলিম,JE  কামরুজ্জামান ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-31 10:32:00,2019-10-31 11:18:00,0 days 00:46:00,
38,X-former পরিবর্তন,31-10-2019,১ নং ফিডার,10:25,11:35,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়,কামরুল LM-1, সেলিম Lm-1 ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-10-31 10:25:00,2019-10-31 11:35:00,0 days 01:10:00,
41, ঠিকাদার কর্তৃক রঙ্গিলা বাজারের পশ্চিমে কাজের জন্য।,02-11-2019,৭ নং ফিডার,14:30,15:15,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,কামরুল Lm-1,শাহ আলম LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-02-11 14:30:00,2019-02-11 15:15:00,0 days 00:45:00,
40,HT জাম্পার,02-11-2019,৫নং +  ১ নং ফিডার,11:40,12:00, ফিডার ট্রিপ করে ব্রেকার বের করে দেয়া হয়।,মনিরুজ্জামান Lm-1 ,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-02-11 11:40:00,2019-02-11 12:00:00,0 days 00:20:00,
43,X-former উত্তোলন,03-11-2019,৫+৮ নং ফিডার,14:40,17:50, ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,মনিরুজ্জামান LM-1,মোশতাক LM-1,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-03-11 14:40:00,2019-03-11 17:50:00,0 days 03:10:00,
42," Row করন, X-FORMER নামানো",03-11-2019,২+৩ নং ফিডার,14:10,17:25,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,"ওবায়দুর LT, কামরুল Lm-1",মোশতাক,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-03-11 14:10:00,2019-03-11 17:25:00,0 days 03:15:00,
47,X-former উত্তোলন,05-11-2019,৫ নং ফিডার চৌরাস্তা,21:00,22:00,ব্রেকার বের করে ফিডার ট্রিপ করে দেয়া হয়।,ফারুক  LM-1 ,শামীম LM-1 ,AGM,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-05-11 21:00:00,2019-05-11 22:00:00,0 days 01:00:00,
46,কাট আউট সেট করন প্রসঙ্গে,05-11-2019,৫+৬ নং ফিডার,16:03,16:50,ব্রেকার বের করে শাটডাউন দেয়া হয়।,ফারুকLM-1 ঠিকাদার আরমান,শামীম LM-1 ,AGM,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-05-11 16:03:00,2019-05-11 16:50:00,0 days 00:47:00,
45,তার পরিবর্তন,05-11-2019,১ নং কেওয়া ফিডার,10:35,13:35,ব্রেকার বের করে শাটডাউন দেয়া হয়।,আসাদ Lm-1 ,কামরুল,AGM ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-05-11 10:35:00,2019-05-11 13:35:00,0 days 03:00:00,
44,HT জাম্পার,05-11-2019,১০ নং ফিডার,10:25,10:55,ফিডার ট্রিপ করে ব্রেকার বের করে শাটডাউন দেয়া হয়।,আঃ কাইয়ুম,কামরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-05-11 10:25:00,2019-05-11 10:55:00,0 days 00:30:00,
48,HT জাম্পার,07-11-2019,৭ নং ফিডার,09:55,10:10, ফিডার ট্রিপ করে ব্রেকার বাহির করে,আঃ কাইয়ুম LM-1 , কামরুল LM-1 ,A.G.M (O & M) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।   ,2019-07-11 09:55:00,2019-07-11 10:10:00,0 days 00:15:00,
49, HT জাম্পার,08-11-2019,১ নং ফিডার,15:25,15:50,ফিডার ট্রিপ করে ব্রেকার বাহির করে,ফারুক  LM-1,কামরুল LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-08-11 15:25:00,2019-08-11 15:50:00,0 days 00:25:00,
56,লাইনে উপরের গাছ পড়া,09-11-2019,১ নং কেওয়া ফিডার,16:00,18:00,ফিডার ট্রিপ বন্ধ করে ব্রেকার বের করা হয় ,ফারুক,কামরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়,2019-09-11 16:00:00,2019-09-11 18:00:00,0 days 02:00:00,
50, HT জাম্পারকরন,09-11-2019,১ নং ফিডার,14:25,14:35,ফিডার ট্রিপ করে ব্রেকার বাহির করে,সেলিম LM-1,কামরুল LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 14:25:00,2019-09-11 14:35:00,0 days 00:10:00,
57, HT জাম্পার পোড়া,09-11-2019,৯ নং ফিডার,22:50,23:07,ফিডার ট্রিপ করে ব্রেকার বের করে দেয়া হয়।,ওয়াদুদ Lm-1 ,মোস্তাক LM-1,AGM (O&M),ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-09-11 22:50:00,2019-09-11 23:07:00,0 days 00:17:00,
54,ক্রস আর্ম পোঁড়া,09-11-2019,৬ নং ফিডার,17:15,17:50,ফিডার ট্রিপ করে ব্রেকার বাহির করে,সেলিম LM-1, কামরুল LM-1,A.G.M (O & M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 17:15:00,2019-09-11 17:50:00,0 days 00:35:00,
55,C1 ব্যাংক করণ,09-11-2019, ৩ নং ফিডার,16:30,17:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে,মোশতাক LM-1 ,কামরুল LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 16:30:00,2019-09-11 17:00:00,0 days 00:30:00,
57,H.T জাম্পার পোঁড়া,09-11-2019,৯ নং৥ ফিডার,22:50,23:07,  ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে ,ওয়াদুদ LM-1,মোশতাক LM-1,A.G.M (O & M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 22:50:00,2019-09-11 23:07:00,0 days 00:17:00,
56,লাইনের উপরে গাছ পড়ে,09-11-2019,১ নং কেওয়া ফিডার,16:22,18:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে       ,ফারুক  LM-1,কামরুল,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।   ,2019-09-11 16:22:00,2019-09-11 18:00:00,0 days 01:38:00,
53, HT জাম্পার পোঁড়া থাকায়,09-11-2019,১১ নং ফিডার,15:25,15:35, ফিডার ট্রিপ করে ব্রেকার বাহির করে,সেলিম LM-1,কামরুল LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 15:25:00,2019-09-11 15:35:00,0 days 00:10:00,
52,HT জাম্পার 3Q মিটার পরিবর্তন,09-11-2019,৫ নং ফিডার,15:00,15:30,ফিডার ট্রিপ করে ব্রেকার বাহির করে,মনির LM-1,কামরুল LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 15:00:00,2019-09-11 15:30:00,0 days 00:30:00,
51,কাট আউট জাম্পার পোঁড়া,09-11-2019,৯ নং ফিডার,15:03,15:40,ফিডার ট্রিপ করে ব্রেকার বাহির করে,সেলিম LM-1,কামরুল LM-1,A.G.M (O & M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-09-11 15:03:00,2019-09-11 15:40:00,0 days 00:37:00,
59,H.T জাম্পার করা,12-11-2019,১ নং ফিডার কেওয়া বাজার,16:04,16:21,ফিডার বন্ধ করে ব্রেকার আউট, মনিরুজ্জামান  LM-1 ,মনির LT,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-12-11 16:04:00,2019-12-11 16:21:00,0 days 00:17:00,
58, H.T লাইনের তার পরিবর্তনের জন্য ( ঠিকাদার কতৃক),12-11-2019,৫ নং ফিডার,08:40,09:30,সেকশনের ব্যারেল কেটে S/D  নিয়েছে,মনির LM-1 ,শাহ আলম LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-12-11 08:40:00,2019-12-11 09:30:00,0 days 00:50:00,
59,HT জাম্পার করা।,12-11-2019,১ নং ফিডার কেওয়া বাজার,16:04,16:21,ফিডার বন্ধ করে ব্রেকার বের করে দেওয়া হয়।,মনিরুজ্জামান LM-1,মনির LT,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।।।,2019-12-11 16:04:00,2019-12-11 16:21:00,0 days 00:17:00,
58, HT লাইনের তার পরিবর্তন করার জন্য (ঠিকাদার কর্তৃক),12-11-2019,৫ নং ফিডার,08:40,09:30,সেকশনের ব্যারেল কেটে S/D নিয়েছে।,মনির LM-1,শাহ আলম LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-12-11 08:40:00,2019-12-11 09:30:00,0 days 00:50:00,
61,ঠিকাদার কর্তৃক H.T লাইনে খুঁটি স্থাপরে জন্য।,13-11-2019,৪ নং ফিডার,14:40,15:15,ফিডার বন্ধ করে ব্রেকার আউট, মোশতাক LM-1,শাহ আলম LM-1,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-11-13 14:40:00,2019-11-13 15:15:00,0 days 00:35:00,
61, ঠিকাদার কর্তৃক HT লাইনে খুঁটি স্থাপানের জন্য।,13-11-2019,৪ নং ফিডার,14:40,15:15,ফিডার ট্রিপ করে ব্রেকার বের করা করা হয়।,মোশতাক LM-1,শাহ আলম ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-11-13 14:40:00,2019-11-13 15:15:00,0 days 00:35:00,
60,H.T জাম্পার করার জন্য,13-11-2019,শফিক মোড়,13:45,14:45,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,মনির  LM-1,আঃ কাইয়ুম,A.G.M (O & M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2019-11-13 13:45:00,2019-11-13 14:45:00,0 days 01:00:00,
60,HT জাম্পার করার জন্য,13-11-2019,শফিক মোড়,13:45,14:15,ফিডার বন্ধ করে ব্রেকার আউট।,মনির ,কাইয়ুম,AGM (o&m),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2019-11-13 13:45:00,2019-11-13 14:15:00,0 days 00:30:00,
16,পোল স্থাপন,22-10-2021,গোদার চালা ৩ নং ফিডার,13:25,14:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ ওয়াদুদ,শামীম,JE (কামরুজ্জামান),কাজ শেয়ে নিরাপদে গিয়ে লাইন চালু করা হয়।,2021-10-22 13:25:00,2021-10-22 14:00:00,0 days 00:35:00,
17, 33kv লাইনে কাজকরন (শ্রীপুর অফিস থেকে),23-10-2021,টেপির বাড়ি ২ নং ফিডার,13:20,13:50,ফিডার ট্রিপপ করে ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মাহাফুজ,শামীম,AGM (o&m),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-10-23 13:20:00,2021-10-23 13:50:00,0 days 00:30:00,
18,HT জাম্পার করা।,24-10-2021,০৪ নং ফিডার ছাতির বাজার,14:50,15:20,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন নেয়া হয়।,ওয়াদুদ,মনিরুজ্জামান ,AGM  (O&m),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-10-24 14:50:00,2021-10-24 15:20:00,0 days 00:30:00,
,সেচের X-Former উত্তোলন করার জন্য। ,04-01-2020,১নং (কেওয়া) ফিডার। ,13:25,14:03,ট্রিপ করে ব্রেকার বাহির করা হয়। ,আয়ুব আলী। ,শাহআলম। ,JE কামরুজ্জামান। ,কাজ শেষে নিরাপদে থেকে জানাইলে পুনরায় ফিডার চালু করা হয়। ,2020-04-01 13:25:00,2020-04-01 14:03:00,0 days 00:38:00,143.0
,ROW কাজ। ,05-01-2020,৭নং ফিডার (রঙ্গিলা)।,14:10,16:15,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয় ।,ওবায়দুর রহমান। এল.টি,মনিরুজ্জামান। ,JE,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়। ,2020-05-01 14:10:00,2020-05-01 16:15:00,0 days 02:05:00,144.0
,HT তার মিটারিং চেক। ,07-01-2020,৪নং ফিডার। ,14:55,15:35,ফিডার ট্রিপ ব্রেকার ডাউন। ,কামরুল/ আসাদ। ,সেলিম। ,কামরুল। ,ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-07-01 14:55:00,2020-07-01 15:35:00,0 days 00:40:00,145.0
,লোড বিভাজন কাজের স্বার্থে। ,09-01-2020,৫ ও ১নং ফিডার। ,10:00,11:00,ব্রেকার ডাউন । ,আসাদ/ওবায়দুর।,সেলিম। ,কামরুল। ,ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-09-01 10:00:00,2020-09-01 11:00:00,0 days 01:00:00,146.0
,HT তার জোড়া। ,09-01-2020,৪নং ফিডার। ,10:40,11:30,ব্রেকার ডাউন। ,মোস্তাক,সেলিম। ,JE কামরুল। ,ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-09-01 10:40:00,2020-09-01 11:30:00,0 days 00:50:00,147.0
,পোল স্থাপন। ,12-01-2020,৬নং ফিডার।,13:10,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম। ,মোস্তাক। ,JE Kamrul,,2020-12-01 13:10:00,,,148.0
,ROW কাজ 33KV DCS,13-01-2020,৬নং ফিডার। ,10:02,13:00,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,ওবায়দুর রহমান/মাহফুজ,মনিরুজ্জামান। ,JE কামরুজ্জামান। ,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-01-13 10:02:00,2020-01-13 13:00:00,0 days 02:58:00,149.0
,পুশপোল স্থাপন ঠিকাদার কর্তৃক। ,13-01-2020,৩নং ফিডার।,14:14,,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,ওয়াদুদ। ,মনির। ,JE কামরুজ্জামান। ,,2020-01-13 14:14:00,,,150.0
,ROW এর কাজ। ,14-01-2020,৩নং ফিডার।,09:30,17:00,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মো:ওবায়দুর/ কামরুজ্জামান। ,হাসমত। ,AGM(O&M),কাজ শেষে চালু করা হয়। ,2020-01-14 09:30:00,2020-01-14 17:00:00,0 days 07:30:00,151.0
,পোল স্থাপন। ,16-01-2020,১নং ফিডার।,17:50,20:20,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,আ:রহমান। ,মোশতাক। ,,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2020-01-16 17:50:00,2020-01-16 20:20:00,0 days 02:30:00,152.0
,XFR উত্তোলন। ,17-01-2020,৩নং ফিডার। ,12:10,12:41,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,কামরুল। ,অটল।,JE,কাজ শেষে ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2020-01-17 12:10:00,2020-01-17 12:41:00,0 days 00:31:00,153.0
,HT জাম্পার। ,18-01-2020,৮নং ফিডার। ,19:05,12:41,ব্রেকার আউট। ,JE Ujjal ,Younus Ali ,JE,,2020-01-18 19:05:00,2020-01-18 12:41:00,0 days 00:06:24,154.0
,33KV মিটারিং কাজে। ,20-01-2020,"৮নং ফিডার, এস.এম আর ফ্যাক্টরী।",16:23,17:00,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। , উজ্জ্বল মিয়া।,"মনিরুজ্জামান, এলটি",A.G.M(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2020-01-20 16:23:00,2020-01-20 17:00:00,0 days 00:37:00,158.0
,তার জোড়া দেওয়া।,20-01-2020,৫নং ফিডার বস্তা পট্রি।,15:27,15:54,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,ওয়াদুদ,মনিরুজ্জামান। ,JE কামরুজ্জামান। ,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়। ,2020-01-20 15:27:00,2020-01-20 15:54:00,0 days 00:27:00,157.0
,ROW কাজে। ,20-01-2020,"৩নং ফিডার, গোদার চালা। ",14:40,16:47,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মো:মর্তুজা ,মনিরুজ্জামান। ,DGM S02,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়। ,2020-01-20 14:40:00,2020-01-20 16:47:00,0 days 02:07:00,156.0
,X ফরমার উত্তোলন। ,20-01-2020,২নং ফিডার। ,11:50,13:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মোস্তাক। ,কামরুল। ,JE ,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2020-01-20 11:50:00,2020-01-20 13:20:00,0 days 01:30:00,155.0
,H.T তার জোড়া দেওয়ার জন্য। ,21-01-2020,"৫নং ফিডার, প্রশিকা মোড়। ",12:15,,ফিডার ট্রিপ করে। ,আ:ওয়াদুদ। ,এ:কাইয়ুম। ,,কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-01-21 12:15:00,,,159.0
,ROW কাজের জন্য। ,21-01-2020,৩নং ফিডার। ,15:45,16:45,ট্রিপ ব্রেকার ডাউন। ,LT ওবায়দুর। ,সেলিম। ,JE(O&M),ক্লিয়ারেন্স শেষে F3 চালু করা হয়। ,2020-01-21 15:45:00,2020-01-21 16:45:00,0 days 01:00:00,160.0
,X-Former উত্তোলন। ,22-01-2020,৫নং ফিডার। ,16:00,16:45,ট্রিপ করে ব্রেকার বের করা হয়। ,LT মনির। ,হাসমত। ,AGM(O&M),,2020-01-22 16:00:00,2020-01-22 16:45:00,0 days 00:45:00,161.0
,কাটআউট পরিবর্তন। ,23-01-2020,৭নং ফিডার। ,11:05,12:10,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,হাসমত। ,আজাদ। ,AGM(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-01-23 11:05:00,2020-01-23 12:10:00,0 days 01:05:00,162.0
,পোল স্থাপন করণ। ,23-01-2020,৩নং ফিডার। ,14:32,,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মোস্তাক। ,মনিরুজ্জামান। ,মোস্তাক। ,কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-01-23 14:32:00,,,163.0
,X-ফরমার উঠানোর জন্য।,23-01-2020,১১নং ফিডার।,18:32,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ। ,মনিরুজ্জামান। ,AGM(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় পর লাইন চালু করা হয়।,2020-01-23 18:32:00,,,164.0
,X-ফরমার পরিবর্তন। ,25-01-2020,৬নং ফিডার। ,11:28,12:10,ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,আজাদ। ,JE(K),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-01-25 11:28:00,2020-01-25 12:10:00,0 days 00:42:00,165.0
,মো:মোস্তাক। ,25-01-2020,১০নং ফিডার। ,15:00,15:20,XFR উঠানোর জন্য। ,মোস্তাক। ,আ:ওয়াদুদ। ,JE(K),XFR উঠানোর জন্য। ,2020-01-25 15:00:00,2020-01-25 15:20:00,0 days 00:20:00,166.0
,মো:মনির। ,25-01-2020,১নং ফিডার। ,15:05,15:35,HT জাম্পার।,মনির। ,আ:ওয়াদুদ। ,JE(K),HT জাম্পার করার জন্য। ,2020-01-25 15:05:00,2020-01-25 15:35:00,0 days 00:30:00,167.0
,X-Former উত্তোলন। ,26-01-2020,১০ ও ১১নং ফিডার। ,13:55,14:35,ফিডার ট্রিপ করিয়ে ব্রেকার বের করা হয়। ,মো:কামরুল। ,হাসমত।,AGM+JE(K) ,কাজ শেষ করে ক্লিয়ারেন্স পরে লাইন চালু করা হয়।,2020-01-26 13:55:00,2020-01-26 14:35:00,0 days 00:40:00,168.0
,মো:সোহেল ডাক্তার। ,27-01-2020,১নং ফিডার।,21:00,,ফায়ার সার্ভিস এর লোক বট গাছ কর্তন। ,সোহেল ডাক্তার ,আ:ওয়াদুদ। ,DGM স্যার। ,বট গাছ কাটার জন্য ফায়ার সার্ভিস। ,2020-01-27 21:00:00,,,171.0
,সোহেল ডাক্তার। ,27-01-2020,১নং ফিডার। ,18:30,,তার উত্তোলন। ,,,,,2020-01-27 18:30:00,,,171.0
,মনির LT.,27-01-2020,৬নং ফিডার। ,16:00,16:15,জাম্পারকরণ। ,মনির। ,আ:ওয়াদুদ। ,JE(K),জাম্পার করার জন্য। ,2020-01-27 16:00:00,2020-01-27 16:15:00,0 days 00:15:00,169.0
,কাইয়ুম। ,27-01-2020,১নং ফিডার। ,18:00,,তার উত্তোলন। ,কাইয়ুম। ,আ:ওয়াদুদ। ,AGM(O&M),তার উত্তোলন। ,2020-01-27 18:00:00,,,170.0
,X-ফরমার পরিবর্তন। ,28-01-2020,৩নং ফিডার। ,14:05,14:50,ব্রেকার বের করা হয়। ,আজাদ। ,মোস্তাক ,JE(K),লাইন চালু করা হয়।,2020-01-28 14:05:00,2020-01-28 14:50:00,0 days 00:45:00,172.0
,X-ফরমার পরিবর্তন। ,29-01-2020,১নং ফিডার। ,16:20,17:10,ট্রিপ ব্রেকার ডাউন। ,সেলিম। ,মনির। ,AGM(O&M),ক্লিয়ারেন্স পরে চালু করা হয়। ,2020-01-29 16:20:00,2020-01-29 17:10:00,0 days 00:50:00,173.0
,X-ফরমার পরিবর্তন। ,29-01-2020,৭নং ফিডার। ,17:10,17:47,ট্রিপ ব্রেকার ডাউন। ,সেলিম। ,কামরুল। ,AGM/O&M,ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-01-29 17:10:00,2020-01-29 17:47:00,0 days 00:37:00,174.0
,গ্রাহক অভিযোগের জন্য। ,29-01-2020,৫ ও ৬নং ফিডার। ,17:40,17:52,ট্রিপ ব্রেকার ডাউন। ,সেলিম। ,মনির। ,DGM/AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-01-29 17:40:00,2020-01-29 17:52:00,0 days 00:12:00,175.0
,ROW জন্য। ,02-02-2020,৮নং ফিডার। ,14:15,,ব্রেকার বের করা হয়। ,আজাদ। ,ওবায়দুর। ,AGM(O&M),,2020-02-02 14:15:00,,,176.0
,HT জাম্পার করার জন্য। ,04-02-2020,৪নং ফিডার। ,20:20,,ব্রেকার আউট। ,হাসমত। ,আ:কাইয়ুম। ,,কাজ শেষে নিরাপদ থেকে লাইন চালু করা হয়। ,2020-04-02 20:20:00,,,177.0
,X-Former লোড বিভাজন। ,05-02-2020,২নং ফিডার। ,10:00,,ব্রেকার বের করে শাটডাউট দেওয়া হয়। ,মোশতাক। ,মনিরুজ্জামান। ,AGM(O&M),,2020-05-02 10:00:00,,,178.0
, মিটারিং DC Remove করা। ,05-02-2020,৫ ও ৬নং ফিডার। ,15:35,,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,আ:রহমান। ,মনিরুজ্জামান। ,AGM(O&M),,2020-05-02 15:35:00,,,179.0
,XFR উত্তোলন করণ। ,05-02-2020,শিশুপল্লী ৪নং ফিডার। ,16:20,,৪নং ফিডারের ব্রেকার আউট। ,মনিরুজ্জামান। ,সেলিম। ,,,2020-05-02 16:20:00,,,180.0
,X-Former উত্তোলন কাজের স্বার্থে। ,06-02-2020,৮নং ফিডার। ,15:50,16:40,ট্রিপ করে ব্রেকার ডাউন। ,ওয়াদুদ।,সেলিম। ,,কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-06-02 15:50:00,2020-06-02 16:40:00,0 days 00:50:00,182.0
,X-Former পরিবর্তন কাজের জন্য।,06-02-2020,১নং ফিডার। ,17:37,18:27,ট্রিপ করে ব্রেকার ডাউন। ,"রহমান, ওয়াদুদ। ",সেলিম। ,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-06-02 17:37:00,2020-06-02 18:27:00,0 days 00:50:00,183.0
,ROW কাজের স্বার্থে। ,06-02-2020,১০ নং ফিডার। ,14:20,16:50,ট্রিপ করে ব্রেকার আউট। ,ওবায়দুর। ,সলিম। ,,ক্লিয়ারেন্স শেষে চালু করা হয়। ,2020-06-02 14:20:00,2020-06-02 16:50:00,0 days 02:30:00,181.0
,HT তার ছেড়া জোড়া দেওয়ার জন্য। ,07-02-2020,৮নং ফিডার। ,17:27,18:27,HT তার জোড়া দেওয়ার জন্য। ,মনির। ,আ:ওয়াদুদ। ,AGM(O&M),HT তার ছেড়া। ,2020-07-02 17:27:00,2020-07-02 18:27:00,0 days 01:00:00,184.0
,ROW কাজ করার জন্য। ,08-02-2020,৮নং ফিডার। ,09:40,14:10,ট্রিপ করে ব্রেকার ডাউন। ,ওবায়দুর। ,আসাদ। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-08-02 09:40:00,2020-08-02 14:10:00,0 days 04:30:00,185.0
,খুটি স্থাপনের জন্য। ,08-02-2020,৪নং ফিডার। ,14:45,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,হাসমত। ,কামরুজ্জামান। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-08-02 14:45:00,,,186.0
,X- ফরমার পরিবর্তন।,08-02-2020,১১নং ফিডার। ,14:20,15:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,ওয়াদুদ। ,কামরুজ্জামান। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-08-02 14:20:00,2020-08-02 15:10:00,0 days 00:50:00,187.0
,R.O.W কাজ করা জন্য। ,08-02-2020,৮নং ফিডার। ,15:15,15:50,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,ওবায়দুর। ,কামরুজ্জামান। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-08-02 15:15:00,2020-08-02 15:50:00,0 days 00:35:00,188.0
,X-ফরমার উত্তোলন এর জন্য। ,08-02-2020,১০নং ফিডার। ,16:45,16:55,ব্রেকার বের করে সাটডাউন দেওয়া হল। ,নারায়ণ,কামরুজ্জামান। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-08-02 16:45:00,2020-08-02 16:55:00,0 days 00:10:00,189.0
,H.T জাম্পার। ,08-02-2020,৪নং ফিডার। ,17:50,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,হাসমত আলী। ,কামরুজ্জামান। ,AGM(O&M),,2020-08-02 17:50:00,,,190.0
,XFR উত্তোলনের জন্য। ,09-02-2020,তেলিহাটি। ,11:50,16:00,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,মো:ওয়াদুদ মিয়া। ,A.Rahman,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-09-02 11:50:00,2020-09-02 16:00:00,0 days 04:10:00,192.0
,পুশপোল স্থাপনের জন্য। ,09-02-2020,বহেরার চালা। ,16:00,17:45,ট্রিপ করে ব্রেকার ডাউন। ,মনির। ,সেলিম। ,AGM/(O&M), ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-09-02 16:00:00,2020-09-02 17:45:00,0 days 01:45:00,193.0
,ROW করার জন্য। ,09-02-2020,৩নং তালতলী ফিডার। ,10:00,17:00,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,"মো:ওবায়দুর,রহমান",A.Rahman,AGM(O&M), ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-09-02 10:00:00,2020-09-02 17:00:00,0 days 07:00:00,191.0
,৫নং ফিডারের আওতায় HT জাম্পার করার জন্য। ,10-02-2020,৫নং ফিডারের আওতায় মাওনা চৌ:রাস্তা। ,10:30,13:50,৫নং ফিডারের ব্রেকার ডাউন। ,মো:কামরুল ইসলাম। ,A.Rahman,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-10-02 10:30:00,2020-10-02 13:50:00,0 days 03:20:00,196.0
,ঠিকাদার কর্তৃক নতুন লাইন করণ। ,10-02-2020,১নং কেওয়া ফিডার। ,09:10,17:20,১নং কেওয়া ট্রিপ করে ব্রেকার বের করে সাটডাউন প্রদান। ,মো:মনির।  ,A.Rahman,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-10-02 09:10:00,2020-10-02 17:20:00,0 days 08:10:00,194.0
,১নং ফিডার ROW করণের জন্য। ,10-02-2020,১নং কেওয়া ফিডার ব্যাকরণ লাইন ROW করণ। ,09:45,17:20,১নং ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,"ওবায়দুর, রহমান। ",A.Rahman ,AGM(O&M), চালু করা হয়।,2020-10-02 09:45:00,2020-10-02 17:20:00,0 days 07:35:00,195.0
,৮নং ফিডার HT জাম্পারকরণ। ,11-02-2020,বেড়াইদের চালা। ,09:30,10:10,ব্রেকার ডাউন দিয়ে সাটডাউন দেওয়া হয়। ,মো:কামরুল ইসলাম। ,মোশতাক।,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-11-02 09:30:00,2020-11-02 10:10:00,0 days 00:40:00,197.0
,২নং ফিডার পোশপুল স্থাপন। ,11-02-2020,"২নং ফিডার, টেপিরবাড়ী। ",11:20,,ব্রেকার আউট করে সাটডাউন দেওয়া হয়।,মো:হাসমত আলী। ,মোশতাক। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-11-02 11:20:00,,,198.0
,ঠিকাদার লাইনে HT জাম্পার করিবে। ,11-02-2020,"তেলিহাটি, ৩নং ফিডার।",02:40,03:05,ফিডার ট্রিপ করে ব্রেকার আউট করণ। ,হাসমত আলী। ,A.Rahman ,DGM,কাজ শেষ করে নিরাপদে থেকে লাইনে শাটডাউন ক্লিয়ারেন্স দিলে চালু করা হয়। ,2020-11-02 02:40:00,2020-11-02 03:05:00,0 days 00:25:00,199.0
,আ:কাইয়ুম ৩নং ফিডারের HT জাম্পার করিবে। ,12-02-2020,৩নং ফিডার। ,14:00,14:55,ফিডার ট্রিপ করে ব্রেকার আউটকরণ। ,"হাসমত আলী, আ:কাইয়ুম। ",হাসমত। ,AGM(O&M),নিরাপদ হয়ে লাইন চালু করা হয়। ,2020-12-02 14:00:00,2020-12-02 14:55:00,0 days 00:55:00,200.0
,মো: ওবায়দুর রহমান লেবার নিয়ে ROW করণ। ,12-02-2020,৮নং বেড়াইদের চালা ফিডার। ,14:40,16:40,ফিডার ট্রিপ করে ব্রেকার আউট করণ। ,Obaidur Rahman ,Ab.Rahman ,AGM(O&M),ROW করে লোকবল নিয়ে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-12-02 14:40:00,2020-12-02 16:40:00,0 days 02:00:00,201.0
,মোস্তাক ভাই HT জাম্পার করার জন্য। ,12-02-2020,তেলিহাটি শিশুপল্লী-৪,15:20,15:50,ফিডার ট্রিপ করে ব্রেকার আউটকরণ। ,Mostak,Ab.Rahman ,AGM(O&M),নিরাপদে থেকে লাইন চালুকরণ। ,2020-12-02 15:20:00,2020-12-02 15:50:00,0 days 00:30:00,202.0
,ওয়াদুদ HT জাম্পার করা জন্য। ,13-02-2020,মা:চৌ:পুলিশফারী। ,11:20,15:50,৫নং ফিডার ব্রেকার আউট। ,ওয়াদুদ। ,এ কাইয়ুম। ,AGM(O7m0,কাজ শেষে নিরাপদে থেকে জানালে লাইন চালু করা হয়।,2020-02-13 11:20:00,2020-02-13 15:50:00,0 days 04:30:00,203.0
,ঠিকাদার পোল স্থাপনের জন্য।,13-02-2020,মা:চৌ:৫নং ,13:35,14:24,৫নং ফিডার ব্রেকার আউট। ,আ:ওয়াদুদ। ,এ.কাইয়ুম। ,AGM(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-02-13 13:35:00,2020-02-13 14:24:00,0 days 00:49:00,204.0
,H.T জাম্পার করা। ,13-02-2020,৪নং ফিডার। ,14:57,15:25,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,কামরুল। ,মনিরুজ্জামান। ,JE কামরুজ্জামান। ,কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-02-13 14:57:00,2020-02-13 15:25:00,0 days 00:28:00,205.0
,পোল স্থাপন ঠিকাদার কর্তৃক। ,13-02-2020,কেওয়া ১নং ফিডার। ,17:01,17:45,ব্রেকার বের করে দেওয়া হয়। ,ওয়াদুদ। ,মনির। ,JE,কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-02-13 17:01:00,2020-02-13 17:45:00,0 days 00:44:00,206.0
,অভিযোগ সমাধান। ,14-02-2020,"বহেরার চালা, ৮নং ফিডার। ",10:19,11:40,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,ওয়াদুদ,মনিরুজ্জামান। ,AGM(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-14 10:19:00,2020-02-14 11:40:00,0 days 01:21:00,207.0
,রক্ষণাবেক্ষণ কাজের জন্য। ,15-02-2020,৬ ও ৫নং ফিডার। ,15:25,,ব্রেকার বের করে দেওয়া হয়। ,আসাদ। ,মনির। ,AGM(O&M),,2020-02-15 15:25:00,,,214.0
,ROW কাজে। ,15-02-2020,৬নং ফিডার।,14:30,,ব্রেকার বের করে দেওয়া হয়। ,ওবায়দুর। ,মনির। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-02-15 14:30:00,,,213.0
,ঠিকাদার কর্তৃক কাজের জন্য। ,15-02-2020,৩নং ফিডার।,14:30,15:08,ব্রেকার বের করে দেওয়া হয় ।,মোস্তাক। ,মনির। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় ফিডার চালু করা হয়।,2020-02-15 14:30:00,2020-02-15 15:08:00,0 days 00:38:00,212.0
,রক্ষণাবেক্ষণ কাজ। ,15-02-2020,"২,৩,৪,১০,১১",14:05,,ব্রেকার বের করে দেওয়া হয়। ,JE উজ্জ্বল। ,মনিরুজ্জামান। ,A.G.M(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-15 14:05:00,,,208.0
,ROW কাজে। ,15-02-2020,৪নং ফিডার। ,14:25,,ব্রেকার বের করে দেওয়া হয়।,কামরুল।,মনির। ,AGM(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-15 14:25:00,,,210.0
,ROW কাজে।,15-02-2020,"১,৬নং ফিডার। ",14:20,,ব্রেকার বের করে দেওয়া হয়। ,মর্তুজা। ,মনির। ,A.G.M(O&M),কাজ শেষ করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-15 14:20:00,,,209.0
,ROW কাজে। ,15-02-2020,"১০,১১নং ফিডার। ",14:30,16:28,ব্রেকার বের করে দেওয়া হয়। ,নয়ন। ,মনির। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-15 14:30:00,2020-02-15 16:28:00,0 days 01:58:00,211.0
,HT জাম্পার। ,16-02-2020,১নং ফিডার। ,12:25,12:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,কামরুল।,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-16 12:25:00,2020-02-16 12:50:00,0 days 00:25:00,215.0
,X-ফরমার আপগ্রেড আনসার রোড। ,16-02-2020,৬নং ফিডার। ,13:45,14:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2020-02-16 13:45:00,2020-02-16 14:20:00,0 days 00:35:00,216.0
,R.O.W এর জন্য। ,17-02-2020,১নং ফিডার। ,09:30,16:43,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,ওবায়দুর রহমান। ,কামরুল। ,AGM(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-02-17 09:30:00,2020-02-17 16:43:00,0 days 07:13:00,217.0
,মো:মনির ঠিকাদারকে সাটডাউন। ,17-02-2020,১নং ফিডার। ,09:30,17:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:মনির। ,কামরুল। ,AGM(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-02-17 09:30:00,2020-02-17 17:30:00,0 days 08:00:00,218.0
,HT জাম্পার করার জন্য। ,17-02-2020,৪নং ফিডার। ,21:40,,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,হাসমত আলী। ,A.Rahman,AGM(O&M),,2020-02-17 21:40:00,,,219.0
,X-Former  ব্যাংক নামানোর জন্য।,18-02-2020,৪নং ফিডার। ,16:40,17:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:কাইয়ুম। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয় ।,2020-02-18 16:40:00,2020-02-18 17:45:00,0 days 01:05:00,223.0
,তার ও X-Former অভিভাজন। ,18-02-2020,১১নং ফিডার। ,13:47,15:22,ট্রিপ করে ব্রেকার ডাউন। ,মনির। ,সেলিম। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয় ।,2020-02-18 13:47:00,2020-02-18 15:22:00,0 days 01:35:00,221.0
,ROW কাজের জন্য। ,18-02-2020,৩নং ফিডার। ,09:30,17:40,ট্রিপ করে ব্রেকার ডাউন। ,মুর্তজা। ,সেলিম। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয় ।,2020-02-18 09:30:00,2020-02-18 17:40:00,0 days 08:10:00,220.0
,পোল স্থাপনের জন্য। ,18-02-2020,৫নং ফিডার। ,16:20,17:05,ফিডার ট্রিপ করে ব্র্র্রেকার বের করা হয়।,মো:মনির। ,কামরুল।,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয় ।,2020-02-18 16:20:00,2020-02-18 17:05:00,0 days 00:45:00,222.0
,ROW কাজের জন্য। ,19-02-2020,১নং ফিডার। ,09:40,,ট্রিপ করে ব্রেকার ডাউন। ,ওবায়দুর। ,সেলিম। ,,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ।,2020-02-19 09:40:00,,,223.0
,ঠিকাদারের মাধ্যমে লাইনের তার পরিবর্তন। ,19-02-2020,১নং ফিডার। ,10:42,18:50,ট্রিপ করে ব্রেকার ডাউন। ,ওয়াদুদ। ,সেলিম। ,,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয় ।,2020-02-19 10:42:00,2020-02-19 18:50:00,0 days 08:08:00,224.0
,ঠিকাদার কর্তৃক লাইন আপগ্রেড করণ। ,20-02-2020,১নং ফিডার কেওয়া।,09:20,18:50,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়েছে। ,"আ:ওয়াদুদ, মো:ওবায়দুর। ",মোশতাক। ,AGM(O&M),,2020-02-20 09:20:00,2020-02-20 18:50:00,0 days 09:30:00,225.0
,লাইটনিং এ্যারেষ্টার স্থাপন। ,20-02-2020,২নং ফিডার। ,12:00,,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়েছে। ,আ:রহমান। ,মোশতাক। ,AGM(O&M),,2020-02-20 12:00:00,,,226.0
,HT জাম্পার করণ। ,21-02-2020,৮নং বেড়াইদের চালা ফিডার। ,22:37,23:00,লাইন ট্রিপ করে ব্রেকার বের করে দেওয়া হয়েছে। ,JE কামরুজ্জামান। ,আ:রহমান। ,A.G.M(O&M),কাজ করে নিরাপদ হয়ে লাইন চালু করা হয়। ,2020-02-21 22:37:00,2020-02-21 23:00:00,0 days 00:23:00,227.0
,Fuse Cutout Change করণ। ,22-02-2020,Tapirbari,11:15,,Fuse Cutout Change করণ। ,আ:ওয়াদুদ। ,AGM(O&M) Sir ,Younus Ali,কাজ শেষে নিরাপদে থাকায় AGM(O&M) স্যারের নির্দেশে লাইন চালু করা হয়। ,2020-02-22 11:15:00,,,228.0
,ROW করার জন্য 05 No Feeder.,22-02-2020,Darogarchala,13:40,,ROW কাজ করার জন্য 05No Feeder.,মনির। ,AGM(O&M) ,Younus Ali,কাজ শেষে নিরাপদে থাকায় AGM(O&M) স্যারের নির্দেশে লাইন চালু করা হয়। ,2020-02-22 13:40:00,,,229.0
,ঠিকাদারকে পুশপোল। ,23-02-2020,৫নং ফিডার। ,16:50,,৫নং ফিডার ব্রেকার। ,"মনির, আ:কাইয়ুম। ",AGM(O&M),আ:কাইয়ুম। ,অস্থায়ী গ্রাউন্ডিং ওপেন করে জানালে লাইন চালু করা হয়। ,2020-02-23 16:50:00,,,231.0
,ROW করার জন্য। ,23-02-2020,২নং ফিডার। ,14:30,,২নং ব্রেকার। ,"ওবায়দুর, আ:কাইয়ুম। ",AGM(O&M),আ:কাইয়ুম। ,,2020-02-23 14:30:00,,,230.0
,CT এর T রিমোভ।,24-02-2020,৭নং ফিডার। ,13:30,,ব্রেকার ট্রিপ করে বের করে দেওয়া হয়েছে। ,সেলিম। ,মোশতাক। ,AGM(O&M),,2020-02-24 13:30:00,,,234.0
,R.O.W,24-02-2020,২নং ফিডার। ,09:20,,২নং ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মো:ওবায়দুর। ,AGM(O&M),মোশতাক। ,অস্থায়ী গ্রাউন্ডিং ওপেন করে জানালে লাইন চালু করা হয়।,2020-02-24 09:20:00,,,232.0
,রক্ষণাবেক্ষণ। ,24-02-2020,২নং ফিডার। ,11:00,14:20,২নং ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মো:কামরুল ইসলাম। ,AGM(O&M),মোশতাক। ,অস্থায়ী গ্রাউন্ডিং ওপেন করে জানালে লাইন চালু করা হয়।,2020-02-24 11:00:00,2020-02-24 14:20:00,0 days 03:20:00,233.0
,৬নং ফিডারে ROW করণ। ,25-02-2020,৬নং ফিডার। ,09:30,16:30,ব্রেকার ট্রিপ করে বের করে দেওয়া হয়।,মো:কামরুল ইসলাম। ,মো:আ:কাইয়ুম। ,AGM(O&M),,2020-02-25 09:30:00,2020-02-25 16:30:00,0 days 07:00:00,235.0
,33KV লাইনে কাজের জন্য। ,26-02-2020,৮নং ফিডার বেড়াইদের চালা। ,13:07,13:58,ব্রেকার ট্রিপ করে বের করে দেওয়া হয়। ,উজ্জ্বল মিয়া JE.,মনির L.T,AGM(O&M),,2020-02-26 13:07:00,2020-02-26 13:58:00,0 days 00:51:00,236.0
,১নং ফিডারে ব্যাকবোন লাইনে তার টানতে। ,27-02-2020,১নং কেওয়া ফিডার। ,10:15,17:48,ব্রেকার ট্রিপ বের করা হয়। ,মনিরুজ্জামান। ,কামরুল। ,A.G.M(O&M),ক্লিয়ারেন্স শেষে লাইন চালু করা হয়।,2020-02-27 10:15:00,2020-02-27 17:48:00,0 days 07:33:00,237.0
,১নং ফিডার তার টানলে। ,28-02-2020,১নং ফিডার। ,14:35,17:40,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,মনিরুজ্জামান। ,কামরুল। ,A.G.M(O&M),ফিডার ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-02-28 14:35:00,2020-02-28 17:40:00,0 days 03:05:00,239.0
,১নং ফিডারে X-For ব্যাক করার জন্য। ,28-02-2020,১নং কেওয়া ফিডার। ,10:12,,ব্রেকার ট্রিপ করে বের করে দেওয়া হয়। ,"মনিরুজ্জামান, ইব্রাহীম। ",আ:কাইয়ুম। ,A.G.M(O&M),,2020-02-28 10:12:00,,,238.0
,33KV মিটারিং করণের জন্য। ,29-02-2020,T-1 33KV X-Former ,15:30,17:06,T-1 33KV X-Former ট্রিপ করে। ,উজ্জ্বল মিয়া।,A.Rahman,AGM(O&M),কাজ করে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-02-29 15:30:00,2020-02-29 17:06:00,0 days 01:36:00,241.0
,ঠিকাদারকে HT লাইন করণের জন্য। ,29-02-2020,তেলিহাটি। ,16:25,18:00,ব্রেকার ট্রিপ ব্রেকার বের করা।,হাসমত আলী। ,A.Rahman,AGM(O&M),ঠিকাদার এর ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-02-29 16:25:00,2020-02-29 18:00:00,0 days 01:35:00,242.0
,33 মিটারিং,29-02-2020,T-1 33KVA X-Former ,10:34,,T-1 33KVA X-Former ট্রিপ করে। ,মো:উজ্জ্বল মিয়া। ,মোশতাক।,AGM(O&M),,2020-02-29 10:34:00,,,240.0
,HT জাম্পার করার জন্য। ,29-02-2020,মুলাইদ। ,16:55,17:15,লাইন ট্রিপকরে ব্রেকার আউট।,হাসমত। ,A.Rahman,AGM(O&M),HT জাম্পার করে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-02-29 16:55:00,2020-02-29 17:15:00,0 days 00:20:00,243.0
,ঠিকাদারকে ,01-03-2020,৯নং ফিডার ,13:00,,তার টানার জন্য। ,কামরুল ইসলাম। ,আ:কাইয়ুম। ,AGM/(O&M),,2020-01-03 13:00:00,,,245.0
,ঠিকাদারকে। ,01-03-2020,১নং কেওয়া।,10:35,,ঠিকাদারকে। ,কামরুল।,এ.কাইয়ুম। ,AGM(O&M),,2020-01-03 10:35:00,,,244.0
,মেইনলাইন এর কাজ। ,02-03-2020,৫নং ফিডার।,10:10,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,,আসাদ। ,AGM(O&M),OK,2020-02-03 10:10:00,,,247.0
,ROW এর কাজ। ,02-03-2020,৮নং ফিডার। ,09:50,,ফিডার ট্রিপ করিয়ে ব্রেকার বের করা হয়। ,ওবায়দুর,আসাদ। ,AGM(O&M),,2020-02-03 09:50:00,,,246.0
,সেলিম ঠিকাদার HT তার টানবে। ,03-03-2020,৭নং ফিডার। ,11:22,11:45,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মো:ওয়াদুদ হোসেন।,মনির। ,AGM(O&M),OK,2020-03-03 11:22:00,2020-03-03 11:45:00,0 days 00:23:00,248.0
,মো:কাইয়ুম হোসেন ব্যারেল স্থাপন। ,03-03-2020,৬নং ফিডার। ,11:30,12:10,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,মনিরুজ্জামান। ,মনির। ,A.G.M(O&M),OK,2020-03-03 11:30:00,2020-03-03 12:10:00,0 days 00:40:00,249.0
,R.O.W মেইনটেন্স এর জন্য।,08-03-2020,১ ও ৯নং ফিডার। ,15:10,17:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আসাদুজ্জামান। ,কামরুল। ,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-08-03 15:10:00,2020-08-03 17:55:00,0 days 02:45:00,263.0
,R.O.W জন্য। ,08-03-2020,৯নং ফিডার। ,15:15,17:55,ফিডার ট্রিপ করে ব্রেকার বের করা হল। ,ওবায়দুর রহমান। ,কামরুল। ,A.G.M(O&M),,2020-08-03 15:15:00,2020-08-03 17:55:00,0 days 02:40:00,262.0
,R.O.W ,08-03-2020,১নং ফিডার। ,10:45,14:25,ব্রেকার আউট। ,"ওবায়দুর রহমান, আসাদুজ্জামান। ",আ:কাইয়ুম। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-08-03 10:45:00,2020-08-03 14:25:00,0 days 03:40:00,261.0
,HT জাম্পার করার জন্য। ,09-03-2020,১০ ও ১১নং ফিডার। ,16:00,,ফিডার ট্রিপ করে ব্রেকার আউট। ,মনির/ ইব্রাহীম। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 16:00:00,,,269.0
,XFR উত্তোলন করার জন্য। ,09-03-2020,৩নং ফিডার। ,15:40,16:06,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,অটল/সেলিম। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 15:40:00,2020-09-03 16:06:00,0 days 00:26:00,268.0
,ওবায়দুর রহমান R.O.W কাজ করার জন্য। ,09-03-2020,৭নং ফিডার। ,14:30,16:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:ওবায়দুর। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 14:30:00,2020-09-03 16:30:00,0 days 02:00:00,267.0
,ট্রান্সফরমার আপগ্রেড এর জন্য। ,09-03-2020,৫নং ফিডার। ,12:30,13:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম ইসলাম। ,কামরুল। ,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 12:30:00,2020-09-03 13:30:00,0 days 01:00:00,266.0
,R.O.W জন্য। ,09-03-2020,৭নং সামিট ফিডার। ,09:20,13:05,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:ওবায়দুর রহমান। ,কামরুল। ,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 09:20:00,2020-09-03 13:05:00,0 days 03:45:00,265.0
,CT ও  P.T নামানোর জন্য ভ্যানভিজ। ,09-03-2020,২নং ন্যাশনাল ফিডার। ,07:40,08:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:হাসমত আলী। ,কামরুল।,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2020-09-03 07:40:00,2020-09-03 08:55:00,0 days 01:15:00,264.0
,H.T জাম্পার করার জন্য। ,18-03-2020,৫নং ফিডার। ,14:05,,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হইয়াছে। ,মোস্তাক। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে ব্রেকার চুকিয়ে লাইন চালু করা হয়।,2020-03-18 14:05:00,,,189.0
,X-ফরমারে আগুন লাগার কারণে। ,18-03-2020,৭নং ফিডার। ,14:05,,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,কামরুল। ,ওবায়দুর। ,AGM(O&M),,2020-03-18 14:05:00,,,190.0
,HT জাম্পার করার জন্য। ,18-03-2020,৭নং ফিডার। ,12:20,,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেওয়া হয়। ,মো:কামরুল। ,মো:ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া ৭নং ফিডার চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-03-18 12:20:00,,,187.0
