Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
,L.T P.T স্থাপনের জন্য। ,18-03-2020,২নং ফিডার। ,13:00,13:40,ফিডার ট্রিপ করে ব্রেকার আউট করে দেওয়া হয়। ,আসাদুজ্জামান। ,ওবায়দুর। ,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-03-18 13:00:00,2020-03-18 13:40:00,0 days 00:40:00,188.0
,গ্রাউন্ডিং এর কাজের জন্য। ,19-03-2020,৮নং ফিডার। ,14:10,14:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মোস্তাক। ,কামরুল। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-19 14:10:00,2020-03-19 14:50:00,0 days 00:40:00,192.0
,CT+P.T উত্তোলন এর জন্য। ,19-03-2020,১নং ফিডার।,14:05,15:15,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আসাদুজ্জামান। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়া হয় ।,2020-03-19 14:05:00,2020-03-19 15:15:00,0 days 01:10:00,191.0
,X-ফরমার পরিবর্তন। ,20-03-2020,৭নং ফিডার। ,17:05,17:50,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর মোবাইলে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-03-20 17:05:00,2020-03-20 17:50:00,0 days 00:45:00,193.0
,অভিযোগ নিরসন HT জাম্পার পুড়া।  ,21-03-2020,১ ও ২নং ফিডার। ,13:05,13:20,HT জাম্পার পুড়া।,মনির।,অটল। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়েছে। ,2020-03-21 13:05:00,2020-03-21 13:20:00,0 days 00:15:00,194.0
,HT তার জাম্পার করার জন্য ঠিকাদার। ,21-03-2020,১নং কেওয়া ফিডার। ,14:40,,HT তার জাম্পার করার জন্য। ,মনির। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়েছে। ,2020-03-21 14:40:00,,,195.0
,তার পরিবর্তন। ,22-03-2020,২নং ফিডার। ,15:50,18:54,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-22 15:50:00,2020-03-22 18:54:00,0 days 03:04:00,196.0
,X-ফরমার পরিবর্তন। ,22-03-2020,৬নং ফিডার। ,17:02,17:45,ফিডার ট্রিপ করে ব্রেকার বের করা। ,ওবায়দুর। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-22 17:02:00,2020-03-22 17:45:00,0 days 00:43:00,197.0
,ROW কাজের জন্য। ,23-03-2020,৯নং ফিডার। ,09:45,,ব্রেকার বের করে ৯নং ফিডার শাটডাউন। ,ওবায়দুর রহমান,অটল চন্দ্র সরকার। ,AGM(O&M) এর নির্দেশে। ,,2020-03-23 09:45:00,,,198.0
,তার ছেড়া। ,23-03-2020,১নং ফিডার। ,11:00,,১নং ফিডারের ব্রেকার বের করে শাটডাউন। ,মনির। ,অটল। ,AGM(O&M) এর নির্দেশে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়। ,2020-03-23 11:00:00,,,200.0
,ROW এর জন্য। ,23-03-2020,ফিডার-৯,14:30,16:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওবায়দুর রহমান। ,কামরুল।,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-23 14:30:00,2020-03-23 16:55:00,0 days 02:25:00,201.0
,X-Former Upgrade.,23-03-2020,৪নং ফিডার। ,18:05,19:15,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:রহমান। ,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-23 18:05:00,2020-03-23 19:15:00,0 days 01:10:00,202.0
,XFR উত্তোলন। ,23-03-2020,৪নং ফিডার। ,10:40,11:40,৪নং ফিডারের ব্রেকার বের করে শাটডাউন। ,ওয়াদুদ। ,অটল। ,AGM(O&M) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়। ,2020-03-23 10:40:00,2020-03-23 11:40:00,0 days 01:00:00,199.0
,HT জাম্পার। ,24-03-2020,৩নং ফিডার। ,15:20,,ব্রেকার ট্রিপ করে ডাউন দিয়ে দেওয়া হয়। ,আ:কাইয়ুম। ,হাসান। ,AGM(O&M),,2020-03-24 15:20:00,,,206.0
,R.O.W,24-03-2020,৯নং ফিডার। ,14:20,,ব্রেকার ট্রিপ করে ডাউন দিয়ে দেওয়া হয়। ,মো:ওবায়দুর। ,,AGM(O&M),,2020-03-24 14:20:00,,,205.0
,ঠিকাদার কাজের জন্য। ,24-03-2020,১নং ফিডার। ,10:55,13:12,ট্রিপ করে ব্রেকার আউট।,আজাদ। ,মনির। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-24 10:55:00,2020-03-24 13:12:00,0 days 02:17:00,204.0
,ROW করণ। ,24-03-2020,৯নং ফিডার। ,09:40,13:35,ট্রিপ করে ব্রেকার বের করা হয়। ,আসাদ। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-24 09:40:00,2020-03-24 13:35:00,0 days 03:55:00,203.0
,ROW করার জন্য। ,25-03-2020,৪নং শিশুপল্লী ফিডার। ,15:30,16:05,ব্রেকার ট্রিপ করে ডাউন দেওয়া হয়। ,ওবায়দুর রহমান। ,আ:রহমান। ,AGM(O&M),,2020-03-25 15:30:00,2020-03-25 16:05:00,0 days 00:35:00,208.0
,HT জাম্পার করার জন্য। ,25-03-2020,৭নং সামিট ফিডার। ,15:00,15:10,ব্রেকার ট্রিপ করে ডাউন দিয়ে দেওয়া হয়। ,সেলিম প্রামাণিক,আ:রহমান। ,AGM(O&M),,2020-03-25 15:00:00,2020-03-25 15:10:00,0 days 00:10:00,207.0
,লোড বিভাজন। ,27-03-2020,১১নং ফিডার। ,11:25,11:55,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,আসাদুজ্জামান। ,কামরুল। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-03-27 11:25:00,2020-03-27 11:55:00,0 days 00:30:00,209.0
,X-Former নামানো। ,30-03-2020,৩নং তালতলী ফিডার। ,13:15,13:45,ব্রেকার আউট করে সাটডাউট। ,Younus Ali ,সেলিম প্রা:,AGM(O&M),নিরাপদে থাকায় চালু করা হয়। ,2020-03-30 13:15:00,2020-03-30 13:45:00,0 days 00:30:00,210.0
,X-Former নামানো। ,30-03-2020,১নং কেওয়া।,13:45,13:55,ব্রেকার আউট। ,Younus Ali ,মনির। ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-03-30 13:45:00,2020-03-30 13:55:00,0 days 00:10:00,211.0
,HT জাম্পার আউট। ,02-04-2020,৪নং ফিডার। ,18:05,,HT জাম্পার আউট। ,কামরুল। ,আ:ওয়াদুদ। ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-02-04 18:05:00,,,212.0
,HT জাম্পার। ,03-04-2020,৩নং ফিডার। ,20:30,,HT জাম্পার। ,সেলিম। ,আ:ওয়াদুদ। ,AGM(O&M),,2020-03-04 20:30:00,,,214.0
,XFR Change ,03-04-2020,১১নং ফিডার। ,18:10,,XFR Change ,হাসমত। ,আ:ওয়াদুদ।,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-03-04 18:10:00,,,213.0
,HT তে কাজ করার জন্য। ,04-04-2020,১১নং ফিডার। ,11:14,11:24,ব্রেকার আউট। ,Younus Ali ,Riponkor ,AGM(O&M),কাজ শেষে নিরাপদে থাকায় লাইন চালু করা হল।,2020-04-04 11:14:00,2020-04-04 11:24:00,0 days 00:10:00,215.0
,HT জাম্পার পুড়া। ,04-04-2020,৫ ও ৬নং ফিডার। ,18:47,19:09,ব্রেকার আউট। ,মনির। ,সেলিম। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে লাইন চালু করা হল।,2020-04-04 18:47:00,2020-04-04 19:09:00,0 days 00:22:00,215.0
,H.T তে কাজ করতে। ,05-04-2020,৯নং ফিডার।,09:45,09:55,ব্রেকার আউট। ,Younus Ali ,মনির। ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-05-04 09:45:00,2020-05-04 09:55:00,0 days 00:10:00,216.0
,X-For Change ,05-04-2020,৩নং ফিডার। ,11:30,,ব্রেকার আউট। ,Younus Ali ,আসাদ। ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-05-04 11:30:00,,,217.0
,H.T জাম্পার। ,07-04-2020,৯নং ফিডার। ,11:20,11:45,ব্রেকার আউট। ,"Younus Ali, Hasan Ali ",আ:কাইয়ুম। ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-07-04 11:20:00,2020-07-04 11:45:00,0 days 00:25:00,218.0
,X-Former উত্তোলনের জন্য সাটডাউন।,07-04-2020,৩নং তালতলী ফিডার। ,14:15,14:40,ব্রেকার আউট করণ। ,আ:কাইয়ুম। ,আ:রহমান। ,A.G.M(O&M),নিরাপদে রেখে লাইন চালু করা হয়। ,2020-07-04 14:15:00,2020-07-04 14:40:00,0 days 00:25:00,219.0
,H.T জাম্পার করার জন্য। ,08-04-2020,১নং ফিডার। ,11:25,11:40,ব্রেকার আউটকরণ। ,মো:মনির। ,মো:হাসমত। ,A.G.M(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-08-04 11:25:00,2020-08-04 11:40:00,0 days 00:15:00,220.0
,HT তার ছিড়া। ,09-04-2020,৪নং ফিডার।,17:52,18:42,ব্রেকার আউট করণ। ,অটল,ওয়াদুদ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়। ,2020-09-04 17:52:00,2020-09-04 18:42:00,0 days 00:50:00,222.0
,তার ছিড়া। ,09-04-2020,07 No Feeder ,21:05,21:30,ব্রেকার আউটকরণ। ,মনির। ,ইব্রাহীম। ,A.G.M(O&M),,2020-09-04 21:05:00,2020-09-04 21:30:00,0 days 00:25:00,223.0
,HT জাম্পার পুড়া। ,09-04-2020,৭নং ফিডার। ,17:15,17:30,ব্রেকার আউট করণ। ,ওয়াদুদ,অটল। ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল। ,2020-09-04 17:15:00,2020-09-04 17:30:00,0 days 00:15:00,221.0
,33KV Line ,11-04-2020,৭নং ফিডার।,23:40,,ব্রেকার আউট। ,Younus Ali ,সজিব হাওলাদার। ,AGM(O&M),,2020-11-04 23:40:00,,,228.0
,HT জাম্পারিং। ,11-04-2020,07 No Feeder ,11:05,11:30,ব্রেকার আউটকরণ। ,আ:কাইয়ুম। ,ওয়াদুদ। ,A.G.M(O&M),নিরাপদে থেকে চালু করা হয়।,2020-11-04 11:05:00,2020-11-04 11:30:00,0 days 00:25:00,224.0
,HT জাম্পার আউট। ,11-04-2020,4 No Feeder ,11:40,12:10,ব্রেকার আউটকরণ। ,অটল চন্দ্র,হাসান। ,A.G.M(O&M),নিরাপদে রেখে চালু করা হয়। ,2020-11-04 11:40:00,2020-11-04 12:10:00,0 days 00:30:00,225.0
,লাইনে বাঁশ পড়ায়। ,11-04-2020,১১নং ফিডার। ,21:20,,ব্রেকার আউট। ,হাসমত আলী। ,,AGM(O&M),,2020-11-04 21:20:00,,,226.0
,লাইনে শব্দ হওয়ায়। ,11-04-2020,৯নং ফিডার। ,21:25,,ব্রেকার আউট।,সেলিম প্রামাণিক। ,,AGM(O&M),,2020-11-04 21:25:00,,,227.0
,X-Former উঠানোর জন্য। ,13-04-2020,৯নং ফিডার।,17:30,,ব্রেকার আউট। ,মনির। ,ওবায়দুর/হাসান। ,AGM(O&M),,2020-04-13 17:30:00,,,229.0
,অভিযোগ নিরসন। ,14-04-2020,৫নং ফিডার। ,11:30,11:37,লকেট ফ্রি।,মনির। ,,DGM(O&M),,2020-04-14 11:30:00,2020-04-14 11:37:00,0 days 00:07:00,230.0
,কাটআউট Change ,03-05-2020,১১নং ফিডার। ,15:45,,কাটআউট। ,মনির। ,আ:ওয়াদুদ।,JE(U), ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হল।,2020-03-05 15:45:00,,,241.0
,HT জাম্পার। ,03-05-2020,৫নং ফিডার। ,16:45,,HT জাম্পার। ,তাহেরুল। ,আ:ওয়াদুদ। ,JE(U), ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হল।,2020-03-05 16:45:00,,,242.0
,HT জাম্পার। ,03-05-2020,১১নং ফিডার। ,17:00,,HT জাম্পার। ,মনির। ,আ:ওয়াদুদ। ,J.E(U),,2020-03-05 17:00:00,,,243.0
,H.T তার জোড়া দেওয়ার জন্য। ,03-05-2020,৫নং ফিডার। ,23:10,23:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান। ,ওবায়দুর। ,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-03-05 23:10:00,2020-03-05 23:40:00,0 days 00:30:00,244.0
,HT জাম্পার পুড়া। ,03-05-2020,৬নং ফিডার। ,15:25,15:36,HT জাম্পার পুড়া। ,মনির। ,আ:ওয়াদুদ। ,AGM(O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হল।,2020-03-05 15:25:00,2020-03-05 15:36:00,0 days 00:11:00,239.0
,HT জাম্পারকরণ। ,03-05-2020,৯নং ফিডার। ,15:35,15:45,HT জাম্পার। ,কাইয়ুম। ,আ:ওয়াদুদ। ,AGM(O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হল।,2020-03-05 15:35:00,2020-03-05 15:45:00,0 days 00:10:00,240.0
,HT তার জোড়া দেওয়ার জন্য। ,06-05-2020,৭নং ফিডার। ,19:30,20:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মোস্তাক। ,ওবায়দুর ।,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-06-05 19:30:00,2020-06-05 20:00:00,0 days 00:30:00,245.0
,H.T জাম্পার করার জন্য। ,09-05-2020,"৭, ৫ ও  ১নং ফিডার। ",11:10,11:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-09-05 11:10:00,2020-09-05 11:20:00,0 days 00:10:00,246.0
,X-ফরমার গ্রাউন্ডিং কাজের জন্য। ,09-05-2020,৭নং ফিডার। ,12:10,12:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মোস্তাক। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-09-05 12:10:00,2020-09-05 12:30:00,0 days 00:20:00,247.0
,কাটআউট পরিবর্তন। ,09-05-2020,৫ ও ৮নং ফিডার। ,14:30,,ব্রেকার বের করে শাটডাউন প্রদান করা হয়। ,মনির। ,এ.কাইয়ুম। ,AGM(O&M),,2020-09-05 14:30:00,,,249.0
,H.T জাম্পার করার জন্য। ,09-05-2020,৬নং মিতা ফিডার। ,12:20,12:25,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-09-05 12:20:00,2020-09-05 12:25:00,0 days 00:05:00,248.0
,HT জাম্পার করার জন্য। ,10-05-2020,HT জাম্পারকরণ। ,15:50,16:00,ব্রেকার আউটকরণ। ,মনির। ,A.Rahman ,AGM(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-10-05 15:50:00,2020-10-05 16:00:00,0 days 00:10:00,252.0
,X-Former পরিবর্তনকরণ। ,10-05-2020,সাইটেলিয়া ৪নং ফিডার। ,15:40,16:20,ব্রেকার আউটকরণ। ,কামরুল ইসলাম। ,A.Rahman ,AGM(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-10-05 15:40:00,2020-10-05 16:20:00,0 days 00:40:00,251.0
,খুটি স্থাপনকরণ। ,10-05-2020,১০ ও ১১নং ফিডার। ,10:45,10:55,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-10-05 10:45:00,2020-10-05 10:55:00,0 days 00:10:00,250.0
,X-ফরমার পরিবর্তন। ,11-05-2020,৪নং শিশুপল্লী ফিডার। ,16:30,16:58,ব্রেকার আউটকরণ। ,কামরুল। ,Abdur ,AGM(O&M),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-11-05 16:30:00,2020-11-05 16:58:00,0 days 00:28:00,253.0
,H.T জাম্পারকরণ। ,12-05-2020,কেওয়া প:খন্ড। ,14:10,,ব্রেকার আউট। ,কামরুল। ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-12-05 14:10:00,,,254.0
,X-ফরমার উত্তোলন। ,13-05-2020,৫নং ফিডার। ,15:35,16:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:রফিকুল। ,কামরুল। ,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-05-13 15:35:00,2020-05-13 16:10:00,0 days 00:35:00,256.0
,X-ফরমার গ্রাউন্ডিংকরণ। ,13-05-2020,৭নং সামিট ফিডার।,13:40,13:55,ব্রেকার বাহির করে শাটডাউন প্রদান করা হইল। ,মোস্তাক। ,ওবায়দুর ,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-13 13:40:00,2020-05-13 13:55:00,0 days 00:15:00,255.0
,খুটি পুতার জন্য। ,14-05-2020,৪নং ফিডার। ,15:31,16:18,ব্রেকার বন্ধ। ,হাসমত। ,আজাদ। ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-05-14 15:31:00,2020-05-14 16:18:00,0 days 00:47:00,257.0
,HT জাম্পার পুড়া। ,16-05-2020,৩নং ফিডার। ,16:00,,HT জাম্পার পুড়া। ,মিলন/রিন্টু।,অটল। ,,,2020-05-16 16:00:00,,,258.0
,H.T জাম্পার করার কারণে। ,19-05-2020,৭নং ফিডার। ,13:10,13:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কামরুল। ,ওবায়দুর। ,J.E(K),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-19 13:10:00,2020-05-19 13:20:00,0 days 00:10:00,259.0
,HT তার জোড়া দেওয়ার জন্য। ,20-05-2020,৯নং ASR ফিডার। ,06:00,08:36,ব্রেকার বাহির করে শাটডাউন প্রদান করা । ,মনির। ,A.Rahman ,A.G.M(O&M),,2020-05-20 06:00:00,2020-05-20 08:36:00,0 days 02:36:00,260.0
,HT জাম্পার পোড়া। ,20-05-2020,৯নং ASR ফিডার।,12:25,08:36,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়।,মনির। ,A.Rahman ,AGM(O&M) Sir ,,2020-05-20 12:25:00,2020-05-20 08:36:00,-1 days +20:11:00,261.0
,HT জাম্পার পুড়া। ,25-05-2020,৮নং ফিডার। ,12:00,12:10,S/S থেকে ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে। ,মনির হোসেন। ,অটল চন্দ্র সরকার। ,,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-05-25 12:00:00,2020-05-25 12:10:00,0 days 00:10:00,262.0
,HT তার জোড়া দেওয়ার জন্য। ,26-05-2020,৬নং ফিডার। ,11:20,11:50,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির হোসেন।,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-26 11:20:00,2020-05-26 11:50:00,0 days 00:30:00,263.0
,H.T জাম্পার করার জন্য। ,28-05-2020,৩নং ফিডার। ,12:20,12:30,ব্রেকার আউট করে শাটডাউন দেওয়া হয়। ,মোস্তাক। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-28 12:20:00,2020-05-28 12:30:00,0 days 00:10:00,264.0
,X-আর্ম পরিবর্তনের জন্য। ,28-05-2020,৯নং ফিডার। ,13:00,13:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কামরুল। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-28 13:00:00,2020-05-28 13:30:00,0 days 00:30:00,265.0
,XFR উত্তোলন। ,28-05-2020,৬নং ফিডার। ,14:10,15:05,XFR উত্তোলন। ,মনির। ,,AGM(O&M),লাইন নিরাপদে চালু করা হয় ।,2020-05-28 14:10:00,2020-05-28 15:05:00,0 days 00:55:00,266.0
,HT জাম্পার। ,28-05-2020,৩নং তালতলী ফিডার। ,16:40,,HT জাম্পার। ,মোস্তাক। ,,AGM(O&M),,2020-05-28 16:40:00,,,267.0
,X- ফরমার H.T জাম্পার। ,01-06-2020,ফিডার নং-১,19:05,19:15,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,কামরুল। ,ওবায়দুর। ,A.G.M,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-01-06 19:05:00,2020-01-06 19:15:00,0 days 00:10:00,274.0
,33KV লাইনে পোল গ্রাউন্ডিং কাজ করার জন্য। ,02-06-2020,"33KV সামিট সাইড ৪,৭, 11KV ব্রেকার। ",14:35,14:50,AB.3  33KV ব্রেকার ১১KV বাহির করে শাটডাউন দেওয়া হয়। ,"কামরুজ্জামান, আসাদ। ",ওবায়দুর। ,AGM(O&M),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-02-06 14:35:00,2020-02-06 14:50:00,0 days 00:15:00,275.0
,X-ফরমার নামানো। ,03-06-2020,১নং কেওয়া।,10:20,10:55,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,"সোহাগ মিলন, রিন্টু বিকাশ। ",ওবায়দুর ।,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-03-06 10:20:00,2020-03-06 10:55:00,0 days 00:35:00,276.0
,X- ফরমার H.T জাম্পারকরণ। ,03-06-2020,৫নং ফিডার। ,13:45,13:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির। ,ওবায়দুর। ,DGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-03-06 13:45:00,2020-03-06 13:50:00,0 days 00:05:00,277.0
,XFR এর HT জাম্পার করার জন্য।,05-06-2020,৫নং ফিডার। ,17:48,17:58,ব্রেকার বাহির করে শাটডাউন দেওয়া। ,কামরুলইসলাম। ,A.Rahman,DGM(O&M),,2020-05-06 17:48:00,2020-05-06 17:58:00,0 days 00:10:00,278.0
,XFR পরিবর্তন করণ। ,05-06-2020,৬নং মিতা ফিডার। ,19:10,19:20,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,L.M মনির। ,A.Rahman ,JE কামরুজ্জামান। ,,2020-05-06 19:10:00,2020-05-06 19:20:00,0 days 00:10:00,279.0
,H.T জাম্পারকরণ। ,05-06-2020,ফিডার নং-৫,10:15,10:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-05-06 10:15:00,2020-05-06 10:30:00,0 days 00:15:00,280.0
,X-ফরমার পরিবর্তন। ,05-06-2020,১নং কেওয়া ফিডার। ,11:05,11:50,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-05-06 11:05:00,2020-05-06 11:50:00,0 days 00:45:00,281.0
,X-ফরমার পরিবর্তন। ,05-06-2020,৪নং শিশুপল্লী ফিডার।,13:30,13:55,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ হোসেন। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-05-06 13:30:00,2020-05-06 13:55:00,0 days 00:25:00,282.0
,HT জাম্পার সমস্যা।,06-06-2020,৪নং ফিডার। ,16:08,16:15,ট্রিপ ব্রেকার ডাউন। ,ইব্রাহীম। ,সেলিম। ,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-06-06 16:08:00,2020-06-06 16:15:00,0 days 00:07:00,283.0
,ঠিকাদারের কাজের স্বার্থে। ,06-06-2020,৫ ও ১নং ফিডার। ,17:25,17:45,ট্রিপ করে ব্রেকার ডাউন। ,"মনির, ইব্রাহীম। ",সেলিম। ,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-06-06 17:25:00,2020-06-06 17:45:00,0 days 00:20:00,284.0
,X-ফরমার পরিবর্তন। ,07-06-2020,৩নং ফিডার (তালতলী)।,10:15,10:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ হোসেন। ,ওবায়দুর। ,J.E(K),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-07-06 10:15:00,2020-07-06 10:45:00,0 days 00:30:00,285.0
,পুশ Pole স্থাপনের জন্য জাম্পার আউট। ,10-06-2020,৩নং ফিডার। ,12:05,12:20,জাম্পার আউট। ,ঠিকাদার। ,আ:ওয়াদুদ। ,AGM(O&M),,2020-10-06 12:05:00,2020-10-06 12:20:00,0 days 00:15:00,293.0
,X-ফরমার পরিবর্তন। ,11-06-2020,৫নং ফিডার। ,12:35,13:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,সজিব হাওলাদার। ,ওবায়দুর। ,D.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-11-06 12:35:00,2020-11-06 13:00:00,0 days 00:25:00,294.0
,H.T তার জোড়া দেওয়ার জন্য। ,12-06-2020,৬নং ফিডার। ,13:10,13:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয় ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-12-06 13:10:00,2020-12-06 13:40:00,0 days 00:30:00,295.0
,X-ফরমার উত্তোলন। ,12-06-2020,৬নং ফিডার। ,15:55,16:30,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়।,তাহেরুল। ,কামরুল। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-12-06 15:55:00,2020-12-06 16:30:00,0 days 00:35:00,295.0
,H.T জাম্পার করার জন্য।,13-06-2020,৫নং ফিডার। ,16:30,,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,কামরুজ্জামান। ,কামরুল। ,A.G.M(O&M),,2020-06-13 16:30:00,,,296.0
,পুশপোল স্থাপনের জন্য ঠিকাদার। ,14-06-2020,ASR,12:20,12:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হইয়াছে। ,মনির। ,ওবায়দুর। ,J.E.S,কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-06-14 12:20:00,2020-06-14 12:50:00,0 days 00:30:00,297.0
,পুশ পোল স্থাপনের জন্য ঠিকাদার X-ফরমার স্থানান্তর।,15-06-2020,১০ ও ১১নং ফিডার। ,14:15,14:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির (ঠিকাদার) কে প্রদান। ,ওবায়দুর।,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-15 14:15:00,2020-06-15 14:30:00,0 days 00:15:00,298.0
,X-ফরমার নামানোর জন্য। ,15-06-2020,৭নং সামিট ফিডার। ,17:05,17:25,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কাইয়ুম। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া  লাইন চালু করা হয়। ,2020-06-15 17:05:00,2020-06-15 17:25:00,0 days 00:20:00,299.0
,X-ফরমার পরিবর্তন। ,16-06-2020,১১নং ফিডার। ,15:15,15:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওবায়দুর। ,মর্তুজা। ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-06-16 15:15:00,2020-06-16 15:50:00,0 days 00:35:00,303.0
,H.T জাম্পার করার জন্য। ,16-06-2020,৪নং ফিডার। ,15:05,15:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওবায়দুর। ,আসাদ। ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-06-16 15:05:00,2020-06-16 15:30:00,0 days 00:25:00,302.0
,H.T লাইনে কাজ। ,16-06-2020,"তালতলী,৩নং ফিডার। ",14:35,14:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওবায়দুর। ,"অটল চন্দ্র, হাসমত। ",AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-06-16 14:35:00,2020-06-16 14:50:00,0 days 00:15:00,301.0
,H.T Line -এ কাজ। ,16-06-2020,"কেওয়া বাজার, ১নং ফিডার। ",13:10,16:00,ব্রেকার আউট। ,Younus Ali,মনির। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-06-16 13:10:00,2020-06-16 16:00:00,0 days 02:50:00,300.0
,H.T জাম্পার করার জন্য। ,19-06-2020,৩নং ফিডার। ,10:05,10:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওবায়দুর L.T.,কামরুল L.M-1.,J.E(K),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-19 10:05:00,2020-06-19 10:30:00,0 days 00:25:00,304.0
,"X-ফরমার পরিবর্তন ,মায়ের দোয়া।",20-06-2020,১০ ও ১১নং ফিডার। ,14:10,15:10,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির LM-1,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স লাইন চালু করা হয়। ,2020-06-20 14:10:00,2020-06-20 15:10:00,0 days 01:00:00,306.0
,পুশপোল স্থাপনের জন্য (ঠিকাদার মনির)।,20-06-2020,৭নং সামিট মিটার। ,12:15,14:25,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,"ওয়াদুদ, ঠিকাদার মনির L.M.",ওবায়দুর L.T.,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-20 12:15:00,2020-06-20 14:25:00,0 days 02:10:00,305.0
,X-ফরমার পরিবর্তন। ,21-06-2020,১নং কেওয়া ফিডার। ,12:45,13:15,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,"মাহফুজ , শ্রিপুর হো:",ওবায়দুর,A.G.M(O&M),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-21 12:45:00,2020-06-21 13:15:00,0 days 00:30:00,307.0
,ঠিকাদার XFR উত্তোলন। ,21-06-2020,৭নং সামিট ফিডার। ,17:25,18:55,ব্রেকার বাহির করে সাটডাউন প্রদান করে। ,আ:ওয়াদুদ। ,A.Rahman.,A.G.M(O&M),,2020-06-21 17:25:00,2020-06-21 18:55:00,0 days 01:30:00,308.0
,HT জাম্পার করার জন্য। ,22-06-2020,৮নং দারোগার চালা ফিডার। ,15:00,15:30,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়।  ,মনির। ,A.Rahman ,A.G.M(O&M),,2020-06-22 15:00:00,2020-06-22 15:30:00,0 days 00:30:00,309.0
,HT জাম্পার করার জন্য। ,22-06-2020,৪নং শিশুপল্লী ফিডার। ,15:25,15:45,ব্রেকার বাহির করে শাটডাউন প্রদান। ,আ:ওয়াদুদ,A.Rahman ,AJE সজীব,,2020-06-22 15:25:00,2020-06-22 15:45:00,0 days 00:20:00,310.0
,33 বোরিং করার জন্য। ,24-06-2020,৬ ও ৮নং ফিডার। ,13:05,13:45,ব্রেকার আউট শাটডাউন প্রদান করা হয়েছে। ,উজ্জ্বল,অটল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-06-24 13:05:00,2020-06-24 13:45:00,0 days 00:40:00,311.0
,ঠিকাদার কর্তৃক পুশপোল স্থাপন। ,24-06-2020,৪নং ফিডার। ,13:45,14:20,S/S থেকে ফিডারে ব্রেকার বের করা হয়। ,সেলিম প্রা:,অটল,AGM(O&M) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়। ,2020-06-24 13:45:00,2020-06-24 14:20:00,0 days 00:35:00,312.0
,ক্যাবল খুটি জাম্পার আউট। ,27-06-2020,"৩,৪,১১ ও ১১নং ফিডার। ",09:25,10:25,S/S হইতে ব্রেকার আউট করে নেওয়া। ,Asecl LT,A.Rahman,A.G.M(O&M),,2020-06-27 09:25:00,2020-06-27 10:25:00,0 days 01:00:00,313.0
,X-ফরমার পরিবর্তন। ,28-06-2020,২নং ন্যাশনাল ফিডার। ,16:55,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,হাসান বিশ্বাস ,কামরুল,A.G.M(O&M),,2020-06-28 16:55:00,,,314.0
,ঠিকাদার কাজের স্বার্থে। ,29-06-2020,৩নং ফিডার। ,19:20,,ট্রিপ করে ব্রেকার ডাউন। ,কাইয়ুম। ,সেলিম। ,AGM(O&M),,2020-06-29 19:20:00,,,315.0
,ঠিকাদার হেলাল+মনির। ,01-07-2020,১১নং ফিডার।,15:30,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,A.G.M(O&M),,2020-01-07 15:30:00,,,316.0
,ঠিকাদার কর্তৃক X-ফরমার পরিবর্তন। ,02-07-2020,১নং ফিডার। ,10:20,,ব্রেকার বাহির করে ব্রেকার বের করা হয়। ,মোস্তাক ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-02-07 10:20:00,,,317.0
,X-ফরমার আপগ্রেড করার জন্য। ,03-07-2020,২নং ফিডার। ,17:15,18:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,হাসমত আলী ,কামরুল,A.G.M(O&M),,2020-03-07 17:15:00,2020-03-07 18:50:00,0 days 01:35:00,318.0
,H.T জাম্পার করণ। ,06-07-2020,৫ ও ১নং ফিডার। ,11:05,,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,সেলিম প্রা:,ওবায়দুর। ,DGM ,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-07 11:05:00,,,319.0
,লাইন আপগ্রেডেশনের জন্য আবুল কালাম আজাদ ঠিকাদার। ,15-07-2020,৪নং ফিডার। ,12:15,12:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,J.E কামরুল ঠিকাদার আবুল। ,ওবায়দুর,J.E কামরুল,কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-07-15 12:15:00,2020-07-15 12:40:00,0 days 00:25:00,321.0
,X-ফরমার গ্রাউন্ডিং করার জন্য। ,15-07-2020,৪নং ফিডার। ,13:30,14:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মোস্তাক,ওবায়দুর,J.E উজ্জ্বল,কাজ শেষে লাইন চালু করা হয়। ,2020-07-15 13:30:00,2020-07-15 14:00:00,0 days 00:30:00,322.0
,H.T জাম্পার। ,15-07-2020,৫নং ফিডার। ,16:00,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ,কামরুল,J.E উজ্জ্বল,,2020-07-15 16:00:00,,,323.0
,H.T জাম্পার করার জন্য। ,16-07-2020,৭নং ফিডার। ,12:35,12:45,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,আ:কাইয়ুম,ওবায়দুর,A.G.M(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-07-16 12:35:00,2020-07-16 12:45:00,0 days 00:10:00,326.0
,পুশপোল স্থাপনের জন্য ঠিকাদার কাদির।,16-07-2020,৬নং ফিডার। ,11:20,11:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-16 11:20:00,2020-07-16 11:50:00,0 days 00:30:00,325.0
,X-ফরমারে আগুন ধরায়। ,16-07-2020,১ ও ৫নং ফিডার। ,13:10,13:40,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির,ওবায়দুর,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-16 13:10:00,2020-07-16 13:40:00,0 days 00:30:00,3327.0
,কাটআউট পরিবর্তন। ,16-07-2020,৩নং ফিডার।,11:10,11:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ,ওবায়দুর,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-16 11:10:00,2020-07-16 11:40:00,0 days 00:30:00,324.0
,বিনষ্ট XFR পরিবর্তন আপগ্রেড কাজের জন্য। ,16-07-2020,১ ও ৫নং ফিডার। ,16:55,18:19,ব্রেকার বের আউটকরণ। ,"মনির, ওয়াদুদ, তাহেরুল",আজাদ,JE+A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-16 16:55:00,2020-07-16 18:19:00,0 days 01:24:00,328.0
,HT জাম্পার জন্য। ,16-07-2020,২নং ফিডার। ,17:26,17:40,ব্রেকার বের করা হয়। ,আ:রহমান,আজাদ,JE কামরুল ইসলাম,কাজ শেষে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-07-16 17:26:00,2020-07-16 17:40:00,0 days 00:14:00,329.0
,XFR পরিবর্তনের জন্য। ,16-07-2020,৮নং ফিডার। ,17:48,18:19,ব্রেকার ট্রিপ। ,JE(K),আজা,JE(K),নিরাপদে থেকে লাইন চালু করা হয়। ,2020-07-16 17:48:00,2020-07-16 18:19:00,0 days 00:31:00,340.0
,লাইন আপগ্রেড কামরুল J.E এর নির্দেশে ঠিকাদার। ,17-07-2020,৭নং ফিডার। ,10:50,,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,J.E.K কাইয়ুম,ওবায়দুর,J.E.K,কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-17 10:50:00,,,341.0
,পোল স্থাপন। ,18-07-2020,"১,৫ ও ৬নং ফিডার। ",13:20,15:20,ব্রেকার আউট। ,মো:কাদির,Younus Ali,AGM(O&M)+ J.E কামরুজ্জামান ,কাজ শেষে নিরাপদ থাকায় লাইন চালু করা হয়। ,2020-07-18 13:20:00,2020-07-18 15:20:00,0 days 02:00:00,342.0
,H.T জাম্পার করার জন্য। ,19-07-2020,৫ ও ৬নং ফিডার। ,11:10,11:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর,D.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-19 11:10:00,2020-07-19 11:50:00,0 days 00:40:00,343.0
,X-ফরমার স্থানান্তরের জন্য ঠিকাদার। ,19-07-2020,৬নং ফিডার। ,12:30,14:07,ব্রেকার বাহির করে শাটডাউন প্রদান করা হইল। ,মনির ঠিকাদার,ওবায়দুর,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-19 12:30:00,2020-07-19 14:07:00,0 days 01:37:00,344.0
,H.T মিটারিং কাজের জন্য। ,19-07-2020,৭নং সামিট ফিডার। ,13:30,14:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আসাদুজ্জামান,ওবায়দুর,A.G.M(O&M) J.E উজ্জ্বল,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-07-19 13:30:00,2020-07-19 14:35:00,0 days 01:05:00,345.0
,লোড বিভাজন এর পোল স্থাপন। ,20-07-2020,৫নং চৌরাস্তা। ,14:05,,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,D.G.M মহোদয়,,2020-07-20 14:05:00,,,346.0
,ঠিকাদারকে কামাল লাইটিং এ্যারেষ্টার স্থাপনের জন্য। ,22-07-2020,৪নং ফিডার। ,13:15,13:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মোস্তাক,ওবায়দুর,A.G.M(O&M) ,কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-07-22 13:15:00,2020-07-22 13:45:00,0 days 00:30:00,347.0
,লাইনের ক্রসআর্ম পরিবর্তন করণ। ,22-07-2020,৭নং সামিট ফিডার। ,16:45,17:40,ব্রেকার আউট করে শাটডাউন দেওয়া হয়। ,JE উজ্জ্বল ,A.Rahman,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-07-22 16:45:00,2020-07-22 17:40:00,0 days 00:55:00,348.0
,লাইন নির্মাণ কাজের জন্য। ,25-07-2020,৩নং(তালতলী) ফিডার। ,12:10,15:13,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,রফিকুল ,ওবায়দুর,D.G.M মহোদয়,কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-07-25 12:10:00,2020-07-25 15:13:00,0 days 03:03:00,349.0
,HT জাম্পার করার জন্য। ,26-07-2020,১নং ফিডার।,15:00,15:30,ব্রেকার বাহির করে শাটডাউন দেওয়া। ,"JE কামরুজ্জামান, মনিরুজ্জামান",A.Rahman,A.G.M(O&M),,2020-07-26 15:00:00,2020-07-26 15:30:00,0 days 00:30:00,351.0
,H.T জাম্পার করার জন্য।,26-07-2020,৩নং তালতলী ফিডার। ,17:00,17:30,ব্রেকার বাহির করে শাটডাউন। ,আ:কাইয়ুম,A.Rahman,A.G.M(O&M),কাজ শেষে নিরাপদে লাইন চালু করা হয়। ,2020-07-26 17:00:00,2020-07-26 17:30:00,0 days 00:30:00,352.0
,H.T জাম্পার কাটার জন্য ঠিকাদারকে শাটডাউন দেয়া।,26-07-2020,১নং ফিডার। ,11:05,11:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,J.E কামরুজ্জামান,ওবায়দুর,A.G.M(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালু করা হয়। ,2020-07-26 11:05:00,2020-07-26 11:35:00,0 days 00:30:00,350.0
,পুশপোল স্থাপন করার জন্য। ,27-07-2020,৪নং শিশুপল্লী ফিডার। ,14:10,14:30,ব্যাকবোনে Push Pole.,মো:কামরুল,আ:ওয়াদুদ,A.G.M(O&M),কাজ শেষে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-07-27 14:10:00,2020-07-27 14:30:00,0 days 00:20:00,353.0
,H.T জাম্পার পুড়া। ,29-07-2020,৫ ও ৬নং ফিডার। ,11:45,12:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম প্রামানিক,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-07-29 11:45:00,2020-07-29 12:30:00,0 days 00:45:00,354.0
,H.T জাম্পার রেমিক ব্যাকে। ,29-07-2020,৫ ও ১নং ফিডার। ,13:20,13:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-07-29 13:20:00,2020-07-29 13:55:00,0 days 00:35:00,355.0
,X-ফরমার উত্তোলন। ,30-07-2020,৩নং ফিডার। ,17:50,18:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:রহমান,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হয়। ,2020-07-30 17:50:00,2020-07-30 18:50:00,0 days 01:00:00,356.0
,XFR উত্তোলন করণ। ,30-07-2020,১ ও ৫নং ফিডার। ,10:40,,XFR উত্তোলন। ,কামরুজ্জামান,আ:ওয়াদুদ,JE,কাজ শেষে নিরাপদে রেখে লাইন চালু করা হয়। ,2020-07-30 10:40:00,,,357.0
,X- ফরমার H.T জাম্পার করার জন্য। ,02-08-2020,৪ ও ৭নং ফিডার। ,11:15,11:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কাইয়ুম,ওবায়দুর ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-02-08 11:15:00,2020-02-08 11:30:00,0 days 00:15:00,358.0
,H.T জাম্পার করার জন্য। ,04-08-2020,১নং ফিডার। ,10:20,10:40,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,সেলিম প্রামাণিক,ওবায়দুর,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-04-08 10:20:00,2020-04-08 10:40:00,0 days 00:20:00,359.0
,তার জোড়া দেওয়ার জন্য। ,05-08-2020,৫নং ফিডার। ,14:30,14:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হইয়াছে। ,সেলিম প্রামানিক,ওবায়দুর,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-05-08 14:30:00,2020-05-08 14:50:00,0 days 00:20:00,360.0
,X-ফরমার পরিবর্তন। ,06-08-2020,৩নং ফিডার। ,11:45,12:30,ব্রেকার বাহির করা হয়। ,কাইয়ুম,আজাদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-08 11:45:00,2020-06-08 12:30:00,0 days 00:45:00,361.0
,X-ফরমার নামানো। ,06-08-2020,৩নং ফিডার। ,13:50,14:50,ব্রেকার নামানো। ,কামরুল,আজাদ,AGM(O&M),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-08 13:50:00,2020-06-08 14:50:00,0 days 01:00:00,362.0
,HT জাম্পারকরণ। ,06-08-2020,১ ও ৫নং ফিডার। ,14:15,14:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হইয়াছে। ,হাসমত,ওবায়দুর,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-06-08 14:15:00,2020-06-08 14:45:00,0 days 00:30:00,363.0
,HT জাম্পার করার জন্য। ,07-08-2020,৩নং তালতলী ফিডার। ,14:50,15:05,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মো:আসাদ,A.Rahman,A.G.M(O&M),কাজ শেষে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-07-08 14:50:00,2020-07-08 15:05:00,0 days 00:15:00,364.0
,HT জাম্পার জন্য। ,08-08-2020,৪নং ফিডার। ,12:05,12:15,ব্রেকার বাহির করে। ,মোস্তাক। ,আজাদ,AGM(O&M),কাজ করে নিরাপদে থেকে লাইন চালু করা হয়। ,2020-08-08 12:05:00,2020-08-08 12:15:00,0 days 00:10:00,365.0
,XFR উত্তোলন। ,08-08-2020,"১,৫,৬নং ফিডার।",15:05,15:35,ব্রেকার ডাউন। ,মনির+তাহেরুল। ,আ:কাইয়ুম।,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2020-08-08 15:05:00,2020-08-08 15:35:00,0 days 00:30:00,366.0
,লাইন রক্ষণাবেক্ষণ। ,09-08-2020,৪নং শিশুপল্লী ফিডার।  ,11:00,11:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আসাদ,ওবায়দুর,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-09-08 11:00:00,2020-09-08 11:35:00,0 days 00:35:00,367.0
,লাইন রক্ষণাবেক্ষণ। ,11-08-2020,১০ ও ১১নং ফিডার। ,08:00,09:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আসাদ। ,ওবায়দুর,JE কামরুজ্জামান,কাজ শেষে লাইন চালু করা হয়। ,2020-11-08 08:00:00,2020-11-08 09:20:00,0 days 01:20:00,368.0
,পুশপোল স্থাপন। ,13-08-2020,মুলাইদ। ,12:20,14:05,ব্রেকার আউট। ,মনিরুজ্জামান। ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় Line AGM(O&M) স্যারের নির্দেশে চালু করা হয়। ,2020-08-13 12:20:00,2020-08-13 14:05:00,0 days 01:45:00,369.0
,X-ফরমার পরিবর্তন। ,18-08-2020,"মাওনা কারুহাটা, ১১নং ফিডার। ",22:05,22:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,সেলিম প্রামাণিক,ওবায়দুর।,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-08-18 22:05:00,2020-08-18 22:50:00,0 days 00:45:00,370.0
,পুশপোল স্থাপনের জন্য। ,19-08-2020,১০ ও ১১নং ফিডার। ,14:00,14:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,J.E কামরুজ্জামান। ,ওবায়দুর,J.E কামরুজ্জামান। ,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-08-19 14:00:00,2020-08-19 14:40:00,0 days 00:40:00,371.0
,X-ফরমার স্থানান্তর ঠিকাদার জিল্লুর। ,20-08-2020,১১নং ফিডার। ,15:05,15:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,AJE সজিব। ,ওবায়দুর,D.G.M মহোদয়। ,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-08-20 15:05:00,2020-08-20 15:35:00,0 days 00:30:00,372.0
,X-Former আপগ্রেড। ,21-08-2020,১নং ফিডার। ,16:34,17:14,ট্রিপ ব্রেকার ডাউন। ,কাইয়ুম। ,সেলিম,AGM(O&M),ক্লিয়ারেন্স পেয়ে লাইন চালু করা হয়। ,2020-08-21 16:34:00,2020-08-21 17:14:00,0 days 00:40:00,373.0
,ঠিকাদারকে পুশপোল স্থাপনের জন্য। ,22-08-2020,১১নং ফিডার। ,,,ব্রেকার আউট। ,মনির।,আ:কাইয়ুম,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে লাইন চালু করা হয়। ,,,,374.0
,X-ফরমার স্থাপন। ,23-08-2020,১১নং ফিডার। ,11:20,12:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,তাহেরুল।,ওবায়দুর।,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-08-23 11:20:00,2020-08-23 12:00:00,0 days 00:40:00,375.0
,X-ফরমার লোড বিভাজন ঠিকাদার। ,23-08-2020,১নং ফিডার। ,12:25,13:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,সেলিম (ঠিকাদার),ওবায়দুর। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-08-23 12:25:00,2020-08-23 13:50:00,0 days 01:25:00,376.0
,X-ফরমার স্থাপন ও পুশ পোল স্থাপন।,23-08-2020,৫নং ফিডার। ,14:05,14:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ঠিকাদারকে শাটডাউন ও তাহেরুল X-ফরমার স্থাপনের জন্য। ,ওবায়দুর,D.G.M/ A.G.M(O&M),,2020-08-23 14:05:00,2020-08-23 14:35:00,0 days 00:30:00,377.0
,ভাঙ্গা পোল Change করণ। ,24-08-2020,১১নং ফিডার। ,10:05,10:35,ব্রেকার আউট। ,JE কামরুজ্জামান। ,Younus Ali ,AGM(O&M),,2020-08-24 10:05:00,2020-08-24 10:35:00,0 days 00:30:00,378.0
,লাইন রক্ষণাবেক্ষণ পুশপোল স্থাপন ঠিকাদার (হেলাল),24-08-2020,৫নং ফিডার। ,14:30,15:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মুনির। ,ওবায়দুর। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-08-24 14:30:00,2020-08-24 15:45:00,0 days 01:15:00,379.0
,X-Former আপগ্রেডিং করণ। ,25-08-2020,মিতা ২নং ফিডার। ,15:50,16:35,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির।,A.Rahman ,DGM মহোদয়। ,,2020-08-25 15:50:00,2020-08-25 16:35:00,0 days 00:45:00,380.0
,XFR স্থানাস্তর। ,26-08-2020,,11:50,12:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,তাহেরুর। ,,O&M স্যারের নির্দেশক্রমে।,,2020-08-26 11:50:00,2020-08-26 12:50:00,0 days 01:00:00,381.0
,XFR উত্তোলন এর জন্য। ,30-08-2020,৫নং চৌরাস্তা ফিডার। ,16:25,17:20,ব্রেকার বাহির করে শাটডাউন। ,তাহেরুল। ,A.Rahman,AGM(O&M) নির্দেশক্রমে। ,,2020-08-30 16:25:00,2020-08-30 17:20:00,0 days 00:55:00,382.0
,XFR উত্তোলনের জন্য। ,30-08-2020,১নং কেওয়া ফিডার। ,20:35,21:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মুনির/ ইব্রাহীম।,A.Rahman,AGM(O&M) নির্দেশক্রমে।,,2020-08-30 20:35:00,2020-08-30 21:30:00,0 days 00:55:00,383.0
,XFR উত্তোলণের জন্য। ,03-09-2020,"১নং ফিডার, কেওয়া ফিডার। ",15:45,16:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে। ,সজীব AJE,ঠিকাদার Atul ,AGM(O&M) এর নির্দেশে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-03-09 15:45:00,2020-03-09 16:20:00,0 days 00:35:00,384.0
,XFR উত্তোলনের জন্য। ,06-09-2020,৭নং ফিডার। ,12:40,12:55,ব্রেকার বাহির করে শাটডাউন। ,কাইয়ুম। ,আজাদ। ,AGM(O&M),,2020-06-09 12:40:00,2020-06-09 12:55:00,0 days 00:15:00,385.0
,XFR উত্তোলনের জন্য। ,06-09-2020,৪নং ফিডার। ,15:30,15:45,ব্রেকার আউট। ,রফিকুল। ,আ:কাইয়ুম। ,AGM(O&M),,2020-06-09 15:30:00,2020-06-09 15:45:00,0 days 00:15:00,386.0
,লাইটিং  এ্যারেষ্টার পরিবর্তন ( নামানো)।,07-09-2020,৫ ও ৬নং ফিডার। ,15:15,16:15,ব্রেকার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হয়। ,2020-07-09 15:15:00,2020-07-09 16:15:00,0 days 01:00:00,389.0
,পোল স্থাপনের জন্য। ,07-09-2020,২নং ফিডার। ,17:15,18:24,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ,কামরুল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ালাইন চালু করা হয়। ,2020-07-09 17:15:00,2020-07-09 18:24:00,0 days 01:09:00,390.0
,ঠিকাদার কাজ। ,07-09-2020,৯নং ফিডার। ,13:30,15:11,ব্রেকার বের করে। ,মনির। ,অটল। ,শাটডাউন এর অনুমোদন সাপেক্ষে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-07-09 13:30:00,2020-07-09 15:11:00,0 days 01:41:00,388.0
,কাটআউট পরিবর্তন। ,07-09-2020,১নং ফিডার। ,12:15,13:15,ব্রেকার আউট। ,মনির। ,অটল। ,AGM(O&M),,2020-07-09 12:15:00,2020-07-09 13:15:00,0 days 01:00:00,387.0
,X-ফরমার উত্তোলন। ,08-09-2020,৩নং তালতলী ফিডার। ,14:30,15:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,রফিকুল,কামরুল। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স  লাইন চালু করা হয়। ,2020-08-09 14:30:00,2020-08-09 15:20:00,0 days 00:50:00,391.0
,X-ফরমার উত্তোলন। ,08-09-2020,৯নং ফিডার। ,17:50,18:00,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:রহমান,কামরুল,A.G.M(O&M),,2020-08-09 17:50:00,2020-08-09 18:00:00,0 days 00:10:00,392.0
,ঠিকাদার কাজ করবে। ,09-09-2020,৯নং ফিডার।,15:20,15:40,পুশপোল স্থাপন। ,মনির। ,আ:ওয়াদুদ,AGM(O&M),লাইন কাজ করে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-09-09 15:20:00,2020-09-09 15:40:00,0 days 00:20:00,394.0
,3Q মিটার HT জাম্পার। ,09-09-2020,১১নং ফিডার। ,14:55,15:10,,মনির। ,আ:ওয়াদুদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-09-09 14:55:00,2020-09-09 15:10:00,0 days 00:15:00,393.0
,HT জাম্পারকরণ। ,10-09-2020,৯নং ফিডার। ,17:40,17:50,HT জাম্পার। ,কাইয়ুম। ,আ:ওয়াদুদ,AGM(O&M),,2020-10-09 17:40:00,2020-10-09 17:50:00,0 days 00:10:00,395.0
,ঠিকাদার পুশ পোল স্থাপন। ,13-09-2020,"মিতা, ৬নং ফিডার।",12:15,12:49,ব্র্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির,আ:রহমান।,AGM(O&M),,2020-09-13 12:15:00,2020-09-13 12:49:00,0 days 00:34:00,196.0
,গাছ কাটার জন্য। ,13-09-2020,সামিট ০৭ ফিডার। ,13:10,13:40,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,অটল,আ:রহমান। ,AGM(O&M) Sir ,,2020-09-13 13:10:00,2020-09-13 13:40:00,0 days 00:30:00,197.0
,X-Former Upgrade.,14-09-2020,৩নং তালতলী ফিডার। ,11:00,13:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,তাহেরুল,আ:রহমান,A.G.M(O&M) Sir ,,2020-09-14 11:00:00,2020-09-14 13:00:00,0 days 02:00:00,198.0
,লাইন কনভার্শকরণ HT জাম্পারকরা। ,14-09-2020,২নং ন্যাশ ফিডার। ,12:00,13:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,কামরুল+ঠিকাদার জিল্লুর,আ:রহমান,AGM(O&M) Sir ,,2020-09-14 12:00:00,2020-09-14 13:00:00,0 days 01:00:00,199.0
,পুশ পোল স্থাপন ও HT জাম্পারকরণ। ,14-09-2020,৭নং সামিট ফিডার। ,13:20,14:05,ব্রেকার বাহির। ,"কমরুল ইসলাম, রফিক",আ:রহমান। ,A.G.M(O&M),লাইনের ক্লিয়ারেন্স নিয়ে নিরাপদ করে লাইন চালু করা হয়। ,2020-09-14 13:20:00,2020-09-14 14:05:00,0 days 00:45:00,200.0
,HT জাম্পারকরণ। ,14-09-2020,২ ও ৩নং ফিডার। ,20:20,20:30,HT জাম্পারকরণ। ,মনির। ,আ:ওয়াদুদ। ,AGM(O&M),,2020-09-14 20:20:00,2020-09-14 20:30:00,0 days 00:10:00,101.0
,X-ফরমার উত্তোলন। ,15-09-2020,ষ্টার C.N.G পাম্প এর পাশে। ,13:25,14:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,অটল,কামরুল। ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল। ,2020-09-15 13:25:00,2020-09-15 14:55:00,0 days 01:30:00,102.0
,XFR ব্যাংক করণ। ,16-09-2020,৬নং ফিডার। ,10:50,11:50,XFR ব্যাংক করণ। ,আ:কাইয়ুম।,আ:ওয়াদুদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে রেখে লাইন চালু করা হল।,2020-09-16 10:50:00,2020-09-16 11:50:00,0 days 01:00:00,103.0
,তার জোড়া।,16-09-2020,১নং ‍ফিডার। ,12:40,13:00,তার জোড়া। ,মো:মোস্তাক। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে লাইনের ক্লিয়ারেন্স নিয়ে নিরাপদে রেখে লাইন চালু করা হল।,2020-09-16 12:40:00,2020-09-16 13:00:00,0 days 00:20:00,104.0
,তার জোড়া। ,17-09-2020,১নং ফিডার। ,14:45,15:45,ফিডারের ব্রেকার বের করে।,মনির,অটল,AGM(O&M) এর নির্দেশে। ,,2020-09-17 14:45:00,2020-09-17 15:45:00,0 days 01:00:00,105.0
,পুশ পোল স্থাপনের জন্য। ,20-09-2020,১১নং কড়ইতলা ফিডার। ,13:30,13:45,ফিডারের ব্রেকার আউট। ,মনির। ,আ:রহমান,A.G.M(O&M) স্যারের নির্দেশে। ,,2020-09-20 13:30:00,2020-09-20 13:45:00,0 days 00:15:00,108.0
,X-ফরমার ব্যাংক স্থাপনের জন্য। ,20-09-2020,৭নং সামিট ফিডার‌।,18:55,21:05,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,আ:ওয়াদুদ,কামরুল।,A.G.M(O&M),কাজ শেষে লাইনের ক্লিয়ারেন্স নিয়ে চালু করা হল।,2020-09-20 18:55:00,2020-09-20 21:05:00,0 days 02:10:00,109.0
,পুশ পোল স্থাপন এবং C1 ফিঠিংকরণ। ,20-09-2020,১নং কেওয়া ফিডার। ,12:30,13:30,ফিডারের ব্রেকার আউটকরণ। ,মনির,আ:রহমান। ,A.G.M(O&M) স্যারের নির্দেশে। ,,2020-09-20 12:30:00,2020-09-20 13:30:00,0 days 01:00:00,106.0
,HT জাম্পার করার জন্য। ,20-09-2020,৩নং তালতলী ফিডার। ,13:15,13:30,ফিডারের ব্রেকার আউটকরণ। ,রফিক,আ:রহমান,AGM(O&M) স্যারের নির্দেশে।,,2020-09-20 13:15:00,2020-09-20 13:30:00,0 days 00:15:00,107.0
,H.T জাম্পার। ,21-09-2020,৪নং ফিডার।,11:35,11:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:ওয়াদুদ,কামরুল,A.G.M(O&M),কাজ শেষে লাইনের ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-21 11:35:00,2020-09-21 11:55:00,0 days 00:20:00,110.0
,ঠিকাদার কাজের স্বার্থে। ,24-09-2020,২নং ফিডার।,16:02,17:04,ট্রিপ করে ব্রেকার ডাউন। ,তাহেরুল/মাহবুব। ,সেলিম। ,A.G.M(O&M), ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-24 16:02:00,2020-09-24 17:04:00,0 days 01:02:00,111.0
,ঠিকাদার কাজের স্বার্থে। ,24-09-2020,৩নং ফিডার। ,16:20,16:48,ট্রিপ করে ব্রেকার আউট।,তাহেরুল/মাহবুব।,সেলিম। ,A.G.M(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হল।,2020-09-24 16:20:00,2020-09-24 16:48:00,0 days 00:28:00,112.0
,HT জাম্পার পুড়া। ,25-09-2020,ফিডার নং-৪,10:10,10:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,হাসান,কামরুল,A.G.M(O&M),,2020-09-25 10:10:00,2020-09-25 10:30:00,0 days 00:20:00,113.0
,পুশপোল স্থাপন। ,25-09-2020,২নং ফিডার। ,11:25,11:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,কামাল,কামরুল,A.G.M(O&M),,2020-09-25 11:25:00,2020-09-25 11:55:00,0 days 00:30:00,114.0
,H.T জাম্পার। ,25-09-2020,৩নং ফিডার তালতলী।,12:05,13:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,তাহেরুল। ,কামরুল,A.G.M(O&M),,2020-09-25 12:05:00,2020-09-25 13:20:00,0 days 01:15:00,115.0
,HT জাম্পার করার জন্য। ,28-09-2020,৩নং তালতলী ফিডার। ,16:00,17:20,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মাহবুব। ,A.Rahman ,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-28 16:00:00,2020-09-28 17:20:00,0 days 01:20:00,117.0
,লাইনের ক্রস আর্ম পরিবর্তন করার জন্য। ,28-09-2020,২নং ফিডার। ,17:00,18:00,ফিডারের ব্রেকার বাহির করণ। ,তাহেরুল LM-1,A.Rahman ,DGM মহোদয়। ,,2020-09-28 17:00:00,2020-09-28 18:00:00,0 days 01:00:00,118.0
,লাইটিং ব্যারিষ্ট স্থাপন। ,28-09-2020,৫নং ফিডার। ,11:15,11:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,কামরুল।,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-28 11:15:00,2020-09-28 11:55:00,0 days 00:40:00,116.0
,পুশপোল স্থাপন। ,29-09-2020,১নং কেওয়া ফিডার। ,15:05,15:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-29 15:05:00,2020-09-29 15:55:00,0 days 00:50:00,119.0
,X-ফরমার স্থাপনের জন্য। ,29-09-2020,৮নং বেড়াইদের চালা। ,18:45,19:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির। ,কামরুল। ,A.G.M(O&M),,2020-09-29 18:45:00,2020-09-29 19:45:00,0 days 01:00:00,120.0
,XFR উত্তোলন। ,30-09-2020,২নং ফিডার। ,17:20,18:20,২নং ফিডারের ব্রেকার আউট। ,আবু ঠিকাদার,আ:কাইয়ুম Lm-1,,,2020-09-30 17:20:00,2020-09-30 18:20:00,0 days 01:00:00,121.0
,XFR উত্তোলন করার জন্য। ,02-10-2020,৩নং তালতলী ফিডার। ,14:00,14:50,৩নং ফিডারের ব্রেকার আউট করে শাটডাউন। ,আব্দুল ওয়াদুদ,আ:রহমান,A.G.M(O&M) Sir.,,2020-02-10 14:00:00,2020-02-10 14:50:00,0 days 00:50:00,122.0
,ঠিকাদার লাইন করার জন্য। ,03-10-2020,৪নং ফিডারের একতার টেপ। ,08:00,,Section বন্ধ করে শাটডাউন দেওয়া হয়। ,ঠিকাদার,আ:রহমান,DGM/(O&M) দুইস্যার অবগত আছে। ,,2020-03-10 08:00:00,,,123.0
,ROW করার জন্য। ,03-10-2020,২নং ন্যাশনাল ফিডার। ,10:00,13:30,২নং ফিডারের ট্রিপ করে ব্রেকার আউট করা হয় ।,"JE কামরুজ্জামান , LT ওবায়দুর রহমান। ",আ:রহমান। ,A.G.M(O&M) Sir অবগত আছেন। ,,2020-03-10 10:00:00,2020-03-10 13:30:00,0 days 03:30:00,124.0
,ঠিকাদার কর্তৃক ফিটিংস করণ। ,05-10-2020,২ ও ৩নং ফিডার। ,12:00,14:00,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,আ:রহমান,তাহেরুল,A.G.M(O7M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হল।,2020-05-10 12:00:00,2020-05-10 14:00:00,0 days 02:00:00,125.0
,H.T জাম্পার এর জন্য। ,06-10-2020,১নং কেওয়া ফিডার। ,16:30,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:রফিকুল,কামরুল। ,A.G.M(O&M),,2020-06-10 16:30:00,,,126.0
,ROW কাজের স্বার্থে। ,08-10-2020,৩নং ফিডার। ,09:00,,ট্রিপ ব্রেকার ডাউন। ,LT ওবায়দুর রহমান,সেলিম Lm-1 ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স পেয়ে ব্রেকার ঢুকিয়ে লাইন চালু করা হল।,2020-08-10 09:00:00,,,127.0
,XFR উত্তোলন। ,09-10-2020,৪নং ফিডার। ,11:40,12:30,XFR উত্তোলন,ঈশ্বর/হাসমত। ,আ:ওয়াদুদ,DGM(O&M) মহোদয়। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে রেখে লাইন চালু করা হয়েছে। ,2020-09-10 11:40:00,2020-09-10 12:30:00,0 days 00:50:00,128.0
,পুশপোল স্থাপনের জন্য। ,09-10-2020,৯নং ফিডার। ,15:10,16:10,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়। ,"JE ইলিয়াস, মনির ঠিকাদার বাড়ী। ",আ:রহমান,AGM(O&M) Sir ,,2020-09-10 15:10:00,2020-09-10 16:10:00,0 days 01:00:00,129.0
,X-ফরমার পরিবর্তন। ,10-10-2020,১ ও ৫নং ফিডার।,21:20,,ব্রেকার আউট করে শাটডাউন। ,আজাদ,ওয়াদুদ,AGM(O&M) Sir ,,2020-10-10 21:20:00,,,131.0
,X-ফরমার পরিবর্তনের জন্য। ,10-10-2020,৬নং ফিডার। ,16:00,16:38,ব্রেকার আউট করে শাটডাউন প্রদান। ,আজাদ,হাসান,AGM(O&M) Sir.,,2020-10-10 16:00:00,2020-10-10 16:38:00,0 days 00:38:00,130.0
,R.O.W করণ। ,11-10-2020,১১নং ফিডার। ,15:30,,R.O.W করণ। ,"ওবায়দুর, ইউনুস, কাইয়ুম। ",আ:ওয়াদুদ,DGM Sir ,কাজ শেষে নিরাপদে রেখে লাইন চালু করা হয়েছে।,2020-11-10 15:30:00,,,132.0
,মো:আসাদুজ্জামান 33KV লাইনে জাম্পার করার জন্য। ,11-10-2020,৪নং ফিডার। ,17:20,18:20,33KV জাম্পার করার জন্য।,আসাদুজ্জামান,আ:ওয়াদুদ,AGM(O&M),কাজ শেষে নিরাপদে রেখে লাইন চালু করা হয়েছে। ,2020-11-10 17:20:00,2020-11-10 18:20:00,0 days 01:00:00,133.0
,X-Former ব্যাংক করণ। ,12-10-2020,৫নং ফিডার। ,14:08,15:08,ব্রেকার আউট করে শাটডাউন দেওয়া হয়। ,মনির,মোশতাক,DGM Sir.,কাজ শেষে ক্লিয়ারেন্স পেয়ে ব্রেকার ঢুকিয়ে লাইন চালু করা হল।,2020-12-10 14:08:00,2020-12-10 15:08:00,0 days 01:00:00,134.0
,XFR উত্তোলন করণ। ,13-10-2020,৪নং ফিডার। ,17:00,18:00,ব্রেকার আউট। ,মোস্তাক,আ:কাইয়ুম,AGM(O&M),,2020-10-13 17:00:00,2020-10-13 18:00:00,0 days 01:00:00,135.0
,HT জাম্পার করণ। ,13-10-2020,২নং ফিডার। ,17:00,17:25,ব্রেকার আউট করে। ,কামরুল,আ:কাইয়ুম,JE(Sojib),লাইনে কাজ শেষ করে নিরাপদে থেকে জানালে লাইন চালু করা হয়। ,2020-10-13 17:00:00,2020-10-13 17:25:00,0 days 00:25:00,136.0
,ঠিকাদার কর্তৃক শাটডাউন। ,14-10-2020,৪নং ফিডার। ,09:52,10:20,ট্রিপ ব্রেকার ডাউন। ,ওয়াদুদ,সেলিম,AGM(O&M), ক্লিয়ারেন্স পেয়ে চালু করা হয়।,2020-10-14 09:52:00,2020-10-14 10:20:00,0 days 00:28:00,137.0
,ঠিকাদার কর্তৃক শাটডাউন। ,14-10-2020,৪নং ফিডার। ,11:58,12:51,ট্রিপ করে ব্রেকার ডাউন দেওয়া আছে। ,ওয়াদুদ,সেলিম,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-10-14 11:58:00,2020-10-14 12:51:00,0 days 00:53:00,138.0
,ঠিকাদার কর্তৃক শাটডাউন। ,14-10-2020,৭নং ফিডার। ,12:56,13:55,ট্রিপ করে ব্রেকার ডাউন দেওয়া আছে। ,ওয়াদুদ,সেলিম,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু। ,2020-10-14 12:56:00,2020-10-14 13:55:00,0 days 00:59:00,139.0
,ঠিকাদার কর্তৃক শাটডাউন। ,14-10-2020,৩নং ফিডার। ,13:40,13:50,ট্রিপ করিয়ে ব্রেকার ডাউন দেওয়া আছে। ,ওয়াদুদ,সেলিম। ,AGM(O&M),,2020-10-14 13:40:00,2020-10-14 13:50:00,0 days 00:10:00,140.0
,পুশপোল স্থাপনের জন্য। ,15-10-2020,৪নং ফিডার। ,10:05,10:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,আ:ওয়াদুদ,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হয়। ,2020-10-15 10:05:00,2020-10-15 10:55:00,0 days 00:50:00,141.0
,পুশপোল স্থাপন। ,15-10-2020,১নং কেওয়া ফিডার। ,13:50,14:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,A.G.M(O&M),,2020-10-15 13:50:00,2020-10-15 14:45:00,0 days 00:55:00,143.0
,X-ফরমার স্থাপন। ,15-10-2020,১নং কেওয়া ফিডার। ,11:50,12:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,মো:তাহেরুল,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হয়।,2020-10-15 11:50:00,2020-10-15 12:30:00,0 days 00:40:00,142.0
,HT জাম্পার করার জন্য। ,15-10-2020,৯নং ফিডার।,14:20,14:40,ব্রেকার বাহির করে শাটডাউন প্রদান করা । ,তাহেরুল,A.Rahman ,A.G.M(O&M),,2020-10-15 14:20:00,2020-10-15 14:40:00,0 days 00:20:00,144.0
,ROW করার জন্য।,18-10-2020,১০নং ফিডার। ,01:30,11:30,ব্রেকার আউট করে শাটডাউন প্রদান। ,অটল চন্দ্র সরকার। ,A.Rahman,A.G.M(O&M),,2020-10-18 01:30:00,2020-10-18 11:30:00,0 days 10:00:00,145.0
,ROW কাজ করার জন্য। ,19-10-2020,"১০,১১নং ফিডার। ",09:25,17:20,S/S থেকে ব্রেকার আউট করে শাটডাউন প্রদান করা হয়েছে। ,"মো:ওবায়দুর রহমান, মনির, আসাদুজ্জামান। ",Atol,A.G.M(O&M) এর নির্দেশে। ,,2020-10-19 09:25:00,2020-10-19 17:20:00,0 days 07:55:00,146.0
