Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
,XFR নামানো। ,19-10-2020,৫ ও ৮নং ফিডার। ,14:00,14:30,S/S থেকে ব্রেকার বের করে। ,কামরুল ইসলাম। ,Atol,AGM(O&M) স্যারের নির্দেশে শাটডাউন প্রদান করা হয়। ,,2020-10-19 14:00:00,2020-10-19 14:30:00,0 days 00:30:00,147.0
,HT জাম্পার করার জন্য। ,19-10-2020,১১নং ফিডার। ,21:25,22:00,ব্রেকার আউট করে। ,মাহবুব। ,A.Rahman,AGM(O&M) Sir ,,2020-10-19 21:25:00,2020-10-19 22:00:00,0 days 00:35:00,148.0
,XFR তোলার জন্য। ,21-10-2020,"২ , ১০ ও ২০ নং ফিডার ।",12:10,13:10,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়। ,মনির ।,A.Rahman,JE(Kamrul),,2020-10-21 12:10:00,2020-10-21 13:10:00,0 days 01:00:00,149.0
,HT জাম্পার পুড়া। ,21-10-2020,"৫, ১, ৬নং ফিডার। ",17:20,17:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হল। ,2020-10-21 17:20:00,2020-10-21 17:30:00,0 days 00:10:00,150.0
,HT জাম্পার করে নতুন লাইন চালু। ,21-10-2020,৭নং ফিডার। ,18:10,18:40,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,রুফিক,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হল। ,2020-10-21 18:10:00,2020-10-21 18:40:00,0 days 00:30:00,151.0
,R.O.W এর জন্য। ,21-10-2020,৪নং ফিডার। ,12:25,18:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওবায়দুর রহমান,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হল। ,2020-10-21 12:25:00,2020-10-21 18:55:00,0 days 06:30:00,152.0
,ট্রান্সফরমার পরিবর্তনের জন্য। ,24-10-2020,৪নং ফিডার। ,18:50,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ,কামরুল,A.G.M(O&M),,2020-10-24 18:50:00,,,153.0
,X-আর্ম পরিবর্তন। ,26-10-2020,৪নং ফিডার।,13:10,14:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আসাদুজ্জামান,ওবায়দুর,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়।,2020-10-26 13:10:00,2020-10-26 14:40:00,0 days 01:30:00,155.0
,H.T জাম্পার করার জন্য। ,26-10-2020,"৫,১,৬নং ফিডার। ",08:10,08:50,ব্রেকার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,মনির,ওবায়দুর,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2020-10-26 08:10:00,2020-10-26 08:50:00,0 days 00:40:00,154.0
,ব্যাংককরণ। ,27-10-2020,৩নং ফিডার।,14:15,14:30,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,তাহেরুল,মোশতাক,AGM(O&M),,2020-10-27 14:15:00,2020-10-27 14:30:00,0 days 00:15:00,156.0
,পুশপোল স্থাপনের জন্য।,28-10-2020,৭নং ফিডার 33KV সহ।,14:05,15:05,ব্রেকার বের করে শাটডাউন। ,কামরুজ্জামান। ,অটল।,উজ্জ্বল স্যার (JE) নির্দেশে। ,,2020-10-28 14:05:00,2020-10-28 15:05:00,0 days 01:00:00,157.0
,ROW কাজ করার জন্য। ,28-10-2020,৩নং ফিডার। ,14:35,17:00,ব্রেকার আউট করে শাটডাউন। ,ওবায়দুর রহমান,অটল,উজ্জ্বল স্যার (JE) নির্দেশে। ,,2020-10-28 14:35:00,2020-10-28 17:00:00,0 days 02:25:00,158.0
,H.T জাম্পার পুড়া। ,29-10-2020,৮নং ফিডার।,15:00,15:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,মো:কামরুজ্জামান J.E নির্দেশে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-10-29 15:00:00,2020-10-29 15:20:00,0 days 00:20:00,159.0
,X-ফরমার আপগ্রেড এর জন্য। ,30-10-2020,৪নং ফিডার। ,08:40,09:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:ওয়াদুদ,কামরুল। ,মো:কামরুজ্জামান J.E নির্দেশে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-10-30 08:40:00,2020-10-30 09:20:00,0 days 00:40:00,160.0
,X-ফরমার আপগ্রেড। ,30-10-2020,১১নং ফিডার। ,11:25,12:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,কামরুজ্জামান J.E নির্দেশে। ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-10-30 11:25:00,2020-10-30 12:30:00,0 days 01:05:00,161.0
,ঠিকাদার এর কাজ। ,30-10-2020,১১নং ফিডার। ,03:35,04:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,,,,2020-10-30 03:35:00,2020-10-30 04:10:00,0 days 00:35:00,162.0
,মনির ঠিকাদার মনির।,31-10-2020,১নং ফিডার।,12:18,,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,মনির,মোশতাক।,AGM(O&M),,2020-10-31 12:18:00,,,163.0
,X-ফরমার পরিবর্তন।,31-10-2020,১০ ও ১১নং ফিডার। ,15:50,16:40,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,কামরুজ্জামান J.E,,2020-10-31 15:50:00,2020-10-31 16:40:00,0 days 00:50:00,164.0
,X-ফরমার পরিবর্তন। ,31-10-2020,৪নং ফিডার। ,16:40,17:30,ফিডার ট্রিপ করে বের করা হয়।,সেলিম প্রামাণিক,কামরুল ,উজ্জ্বল স্যার (JE) নির্দেশে। ,,2020-10-31 16:40:00,2020-10-31 17:30:00,0 days 00:50:00,165.0
,ROW কাজ করার জন্য। ,01-11-2020,৪নং শিশুপল্লী ফিডার। ,14:50,,ব্রেকার আউট করে শাটডাউন প্রদান করা। ,ওবায়দুর রহমান,A.Rahman,,,2020-01-11 14:50:00,,,167.0
,R.O.W এর জন্য। ,01-11-2020,৪নং ফিডার। ,13:30,14:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:তাহেরুল,কামরুল,JE উজ্জ্বল স্যারের নির্দেশক্রমে। ,,2020-01-11 13:30:00,2020-01-11 14:10:00,0 days 00:40:00,166.0
,X-ফরমার পরিবর্তন। ,02-11-2020,৬নং ফিডার। ,13:10,,ব্রেকার বের করা হয়। ,ইব্রাহীম,আজাদ,JE(K),,2020-02-11 13:10:00,,,169.0
,তার ছেড়ার জন্য। ,02-11-2020,৫নং ফিডার। ,11:20,11:35,ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,ইব্রাহীম,আজাদ,DGM মহোদয়,ব্রেকার ইন করে চালু করা হয়। ,2020-02-11 11:20:00,2020-02-11 11:35:00,0 days 00:15:00,168.0
,R.O.W করণ। ,03-11-2020,৭নং ফিডার। ,15:05,17:05,R.O.W করণ। ,মো:ওবায়দুর,আ:ওয়াদুদ,,,2020-03-11 15:05:00,2020-03-11 17:05:00,0 days 02:00:00,171.0
,XFR Change ,03-11-2020,৯নং ফিডার।,17:48,,XFR Change ,আ:রহমান,আ:ওয়াদুদ,JE(K),,2020-03-11 17:48:00,,,173.0
,লতা কাটার জন্য। ,03-11-2020,৬নং ফিডার।,17:35,,লতা কাটার জন্য। ,মনির।,আ:ওয়াদুদ,,,2020-03-11 17:35:00,,,172.0
,XFR ফরমার পরিবর্তন। ,03-11-2020,৭নং ফিডার।,15:00,17:00,XFR Change ,আ:রহমান,আ:ওয়াদুদ,JE(K),লাইনের ক্লিয়ারেন্স নিয়ে চালু করা R.O.W কাজ শেষে চালু করা হয়। ,2020-03-11 15:00:00,2020-03-11 17:00:00,0 days 02:00:00,170.0
,XFR নতুন উঠানো।,05-11-2020,৪নং ফিডার।,10:35,12:35,ব্রেকার বের করা হয়। ,কামরুল,আজাদ,JE(K),ব্রেকার ইন করে লাইন চালু করা হয়। ,2020-05-11 10:35:00,2020-05-11 12:35:00,0 days 02:00:00,174.0
,XFR নতুন উঠানো। ,05-11-2020,৬নং ফিডার। ,12:35,13:15,ব্রেকার বের করা হয়। ,মুস্তাক,আজাদ,JE(K),ব্রেকার ইন করে লাইন চালু করা হয়। ,2020-05-11 12:35:00,2020-05-11 13:15:00,0 days 00:40:00,175.0
,ROW কাজের জন্য।,07-11-2020, ৩নং ফিডার। ,09:10,13:24,ট্রিপ ব্রেকার ডাউন। ,LT ওবায়দুর,সেলিম,JE কামরুজ্জামান,ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-07-11 09:10:00,2020-07-11 13:24:00,0 days 04:14:00,176.0
,X-Former পরিবর্তন। ,07-11-2020,৪নং ফিডার।,12:32,14:00,ট্রিপ ব্রেকার ডাউন।,অটল/রহমান,সেলিম,DGM মহোদয়,ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-07-11 12:32:00,2020-07-11 14:00:00,0 days 01:28:00,177.0
,ROW কাজের জন্য।,08-11-2020,১নং ফিডার কেওয়া বাজার।,12:42,14:10,ট্রিপ করে ব্রেকার ডাউন দেওয়া হয়। ,LT ওবায়দুর,,DGM মহোদয়,ক্লিয়ারেন্স পাওয়ার পরে লাইন চালু করা হয়। ,2020-08-11 12:42:00,2020-08-11 14:10:00,0 days 01:28:00,178.0
,R.O.W কাজের জন্য। ,08-11-2020,১নং কেওয়া ফিডার।,14:40,16:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,LT ওবায়দুর,কামরুল,DGM,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-08-11 14:40:00,2020-08-11 16:55:00,0 days 02:15:00,179.0
,X-ফরমার পরিবর্তনের জন্য। ,08-11-2020,৫নং চৌরাস্তা ফিডার। ,15:10,15:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,সেলিম প্রামাণিক,কামরুল,D.G.M  স্যারের অনুমতি সাপেক্ষে।,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-08-11 15:10:00,2020-08-11 15:45:00,0 days 00:35:00,180.0
,H.T জাম্পারের জন্য। ,09-11-2020,৬নং ফিডার।,11:35,11:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,তাহেরুল,কামরুল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-09-11 11:35:00,2020-09-11 11:45:00,0 days 00:10:00,181.0
,H.T জাম্পার আউট করে ঠিকাদার মনিরের লোক। ,09-11-2020,৬নং ফিডার। ,13:15,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মনির,কামরুল,A.G.M(O&M),,2020-09-11 13:15:00,,,182.0
,HT জাম্পার করার জন্য। ,10-11-2020,৪নং ফিডার।,16:15,16:50,ফিডারের ব্রেকার বের করা দেওয়া হয়। ,ওবায়দুর রহমান,A.Rahman,A.G.M(O&M),,2020-10-11 16:15:00,2020-10-11 16:50:00,0 days 00:35:00,185.0
,H.T জাম্পারের জন্য জিয়া পাওয়ার। ,10-11-2020,২নং ফিডার।,13:50,14:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:কাইয়ুম,কামরুল,A.G.M(O&M),,2020-10-11 13:50:00,2020-10-11 14:45:00,0 days 00:55:00,184.0
,R.O.W এর জন্য। ,10-11-2020,৪নং ফিডার।,12:20,13:30,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,আ:ওবায়দুর রহমান,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-10-11 12:20:00,2020-10-11 13:30:00,0 days 01:10:00,183.0
,H.T জাম্পার করার জন্য। ,11-11-2020,৬নং ফিডার। ,12:00,,ব্রেকার আউট।,মনির,আ:কাইয়ুম।,AGM(O&M),,2020-11-11 12:00:00,,,186.0
,R.O.W এর জন্য। ,12-11-2020,৭নং ফিডার।,09:20,13:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওবায়দুর রহমান,কামরুল,AGM(O&M),,2020-12-11 09:20:00,2020-12-11 13:20:00,0 days 04:00:00,187.0
,ক্রস আর্ম পরিবর্তনের জন্য। ,12-11-2020,২নং ন্যাশনাল ফিডার।,11:10,11:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:কাইয়ুম,কামরুল,A.G.M(O&M),,2020-12-11 11:10:00,2020-12-11 11:50:00,0 days 00:40:00,188.0
,X-ফরমার বিভাজন।,12-11-2020,৬নং ফিডার।,12:20,13:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,তাহেরুল,কামরুল,A.G.M(O&M),,2020-12-11 12:20:00,2020-12-11 13:20:00,0 days 01:00:00,189.0
,পুশপোল স্থাপনের জন্য নাজিম ঠিকাদার।,12-11-2020,১নং কেওয়া ফিডার।,13:25,,ফিডার ট্রিপ করে ব্রেকার বের করণ। ,মনির,কামরুল,A.G.M(O&M),,2020-12-11 13:25:00,,,190.0
,HT জাম্পার করার জন্য। ,13-11-2020,৭নং সামিট ফিডার। ,09:40,10:10,ব্রেকার বাহির করে।,আ:ওয়াদুদ,A.Rahman,A.G.M(O&M) Sir,,2020-11-13 09:40:00,2020-11-13 10:10:00,0 days 00:30:00,191.0
,ঠিকাদার পুশপোল স্থাপনের জন্য। ,13-11-2020,৪নং ফিডার।,14:10,,ব্রেকার বাহির করে।,আ:ওয়াদুদ,A.Rahman ,A.G.M(O&M) Sir ,,2020-11-13 14:10:00,,,192.0
,XFR পরিবর্তন।,14-11-2020,৪নং ফিডার।,18:00,19:00,ফিডারের ব্রেকার বের করে।,ওয়াদুদ,অটল।,AGM(O&M),,2020-11-14 18:00:00,2020-11-14 19:00:00,0 days 01:00:00,194.0
,R.O.W করার জন্য।,14-11-2020,৭নং ফিডার।,09:25,09:35,ব্রেকার আউট।,ওবায়দুর,আ:কাইয়ুম,AGM(O&M),,2020-11-14 09:25:00,2020-11-14 09:35:00,0 days 00:10:00,193.0
,XFR উত্তোলন,15-11-2020,৬নং ফিডার।,13:30,,৬নং ব্রেকার আউট।,আ:রহমান,আ:কাইয়ুম,AGM(O&M),,2020-11-15 13:30:00,,,195.0
,ROW কাজের জন্য।,16-11-2020,১নং ফিডার।,09:30,13:21,ট্রিপ করে ব্রেকার ডাউন।,ওবায়দুর/ইউনুস,সেলিম,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-11-16 09:30:00,2020-11-16 13:21:00,0 days 03:51:00,196.0
,ট্রান্সফরমার উত্তোলনের জন্য। ,16-11-2020,৫নং চৌরাস্তা ফিডার।,14:05,14:35,ব্রেকার আউট করে।,মাহবুব,A.Rahman,DGM মহোদয় Sir ,,2020-11-16 14:05:00,2020-11-16 14:35:00,0 days 00:30:00,197.0
,ROW করার জন্য। ,16-11-2020,,14:20,16:50,ব্রেকার আউট করে দেওয়া হয়।,ওবায়দুর রহমান/ ইব্রাহীম।,A.Rahman,AGM(O&M) Sir.,,2020-11-16 14:20:00,2020-11-16 16:50:00,0 days 02:30:00,198.0
,HT জাম্পার করার জন্য। ,16-11-2020,৯নং ফিডার।,16:10,16:40,ব্রেকার আউট করে দেওয়া হয়।,ইব্রাহীম।,A.Rahman,A.G.M(O&M) Sir.,,2020-11-16 16:10:00,2020-11-16 16:40:00,0 days 00:30:00,199.0
,H.T জাম্পার করার জন্য। ,16-11-2020,৬নং ফিডার। ,16:25,16:50,ব্রেকার আউট করা হয়। ,ইব্রাহীম,A.Rahman,A.G.M(O&M),,2020-11-16 16:25:00,2020-11-16 16:50:00,0 days 00:25:00,200.0
,ঠিকাদার কাজের জন্য। ,17-11-2020,১নং ফিডার। ,14:10,14:50,ট্রিপ করে ব্রেকার ডাউন।,ইব্রাহীম,সেলিম,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2020-11-17 14:10:00,2020-11-17 14:50:00,0 days 00:40:00,201.0
,R.O.W এর জন্য। ,18-11-2020,"৯নং ফিডার, A.S.R ফিডার।",09:40,13:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওবায়দুর রহমান,কামরুল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-11-18 09:40:00,2020-11-18 13:45:00,0 days 04:05:00,202.0
,ট্রান্সফরমার উত্তোলন। ,18-11-2020,৫নং ফিডার।,14:40,15:00,Breaker out ,মনির,A.Rahman,A.G.M(O&M) Sir ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-11-18 14:40:00,2020-11-18 15:00:00,0 days 00:20:00,203.0
,ROW কাজ করার জন্য। ,18-11-2020,৯নং ফিডার। ,14:40,17:00,ব্রেকার আউট করে Shutdown প্রদান করা হয়।  ,ওবায়দুর রহমান,A.Rahman,AGM(O&M) Sir ,,2020-11-18 14:40:00,2020-11-18 17:00:00,0 days 02:20:00,204.0
,XFR এর HT জাম্পার পুড়া।,19-11-2020,৭নং ফিডার।,16:05,16:20,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে। ,কামরুল ইসলাম,অটল,,কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়েছে। ,2020-11-19 16:05:00,2020-11-19 16:20:00,0 days 00:15:00,205.0
,XFR উত্তোলন।,19-11-2020,৬নং ফিডার। ,16:05,16:35,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে। ,মনির,অটল,AGM(O&M) Sir এর নির্দেশে।,,2020-11-19 16:05:00,2020-11-19 16:35:00,0 days 00:30:00,206.0
,X-ফরমার পরিবর্তন। ,20-11-2020,ফিডার-৭,11:10,12:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয় ।,হাসমত,ওবায়দুর,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়।,2020-11-20 11:10:00,2020-11-20 12:00:00,0 days 00:50:00,207.0
,পুশপোল স্থাপন। ,20-11-2020,৪নং ফিডার। ,16:00,16:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কামরুল,,AGM(O&M),,2020-11-20 16:00:00,2020-11-20 16:20:00,0 days 00:20:00,208.0
,X-Former Upgrade.,21-11-2020,৪নং ফিডার। ,12:20,13:35,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,রফিক,কামরুল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-11-21 12:20:00,2020-11-21 13:35:00,0 days 01:15:00,209.0
,ROW করার জন্য। ,21-11-2020,৪নং ফিডার। ,15:05,16:30,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,ওবায়দুর ,A.Rahman,A.G.M(O&M),,2020-11-21 15:05:00,2020-11-21 16:30:00,0 days 01:25:00,210.0
,ROW এর জন্য। ,22-11-2020,৪নং ফিডার। ,09:15,13:20,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মো:ওবায়দুর রহমান,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হল।,2020-11-22 09:15:00,2020-11-22 13:20:00,0 days 04:05:00,211.0
,R.O.W করণ। ,22-11-2020,৪নং ফিডার। ,14:20,,ব্রেকার আউট করে শাটডাউন দেওয়া হয়। ,ওবায়দুর রহমান,আ:ওয়াদুদ,AGM(O&M),,2020-11-22 14:20:00,,,212.0
,Capacitar এর Jumper করণ। ,23-11-2020,৬নং ফিডার।,12:00,12:30,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে। ,আ:রহমান।,অটল চন্দ্র সরকার,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে ফিডার চালু করা হয়েছে। ,2020-11-23 12:00:00,2020-11-23 12:30:00,0 days 00:30:00,213.0
,HT জাম্পার করণ।,23-11-2020,৬নং ফিডার।,14:00,14:30,ব্রেকার বাহির করে শাটডাউন নিশ্বিত করা হয়েছে। ,আ:রহমান,অটল।,,,2020-11-23 14:00:00,2020-11-23 14:30:00,0 days 00:30:00,214.0
,X-ফরমার পরিবর্তন। ,26-11-2020,৩নং ফিডার। ,13:25,,ব্রেকার বের করা।,আজাদ,কামরুল,JE(K),,2020-11-26 13:25:00,,,215.0
,X-Former উত্তোলন। ,27-11-2020,৩নং ফিডার। ,10:30,11:35,ব্রেকার বের করে শাটডাউন প্রদান। ,আ:রহমান,ওয়াদুদ,J.E(U),,2020-11-27 10:30:00,2020-11-27 11:35:00,0 days 01:05:00,216.0
,XFR উত্তোলন।,27-11-2020,১১নং ফিডার। ,16:40,17:00,ব্রেকার বের করে শাটডাউন নিশ্বিত করা হয়েছে। ,আ:ওয়াদুদ,অটল। ,JE(Kamruzzaman),,2020-11-27 16:40:00,2020-11-27 17:00:00,0 days 00:20:00,217.0
,ROW এর কাজ। ,28-11-2020,৬নং ফিডার। ,15:00,,,হাসমত।,আ:রহমান,,,2020-11-28 15:00:00,,,218.0
,ঠিকাদার কাজ। ,29-11-2020,৯নং ফিডার। ,16:15,16:45,ব্রেকার বের করে দেওয়া।,মোশতাক।,মনির L.M,AGM(O&M),,2020-11-29 16:15:00,2020-11-29 16:45:00,0 days 00:30:00,219.0
,গাছ কাটার জন্য।,30-11-2020,২নং ফিডার। ,12:20,13:24,ব্রেকার বাহির করে। ,কামরুল,A.Rahman,A.G.M(O&M),,2020-11-30 12:20:00,2020-11-30 13:24:00,0 days 01:04:00,223.0
,ROW করার জন্য। ,30-11-2020,৬নং ফিডার। ,09:40,13:35,ব্রেকার বের করা দেওয়া।,ইশ্বর বাবু,আ:রহমান,A.G.M(O&M),,2020-11-30 09:40:00,2020-11-30 13:35:00,0 days 03:55:00,220.0
,ROW ,30-11-2020,৬নং ফিডার। ,14:30,15:30,ব্রেকার আউট। ,Younus Ali ,Mustak,AGM(O&M),,2020-11-30 14:30:00,2020-11-30 15:30:00,0 days 01:00:00,224.0
,আগুন লাগার কারণে। ,30-11-2020,৪নং ফিডার। ,10:40,11:40,ব্রেকার বাহির করে,কামরুল,A.Rahman,AGM(O&M),,2020-11-30 10:40:00,2020-11-30 11:40:00,0 days 01:00:00,221.0
,HT জাম্পার করার জন্য। ,30-11-2020,৯নং ফিডার। ,12:00,13:00,ব্রেকার বাহির করে।,মনির,A.Rahman,A.G.M(O&M),,2020-11-30 12:00:00,2020-11-30 13:00:00,0 days 01:00:00,222.0
,X-Former উত্তোলন। ,01-12-2020,১১নং ফিডার। ,11:00,12:00,ব্রেকার বের করা হয়। ,হাসমত। ,মনির,AGM(O&M),,2020-01-12 11:00:00,2020-01-12 12:00:00,0 days 01:00:00,225.0
,ঠিকাদারকে শাটডাউন।,01-12-2020,"টেপিরবাড়ী, ২নং ফিডার। ",16:10,17:10,ব্রেকার আউট। ,কামরুল,Atol,AGM(O&M),,2020-01-12 16:10:00,2020-01-12 17:10:00,0 days 01:00:00,226.0
,DCS স্থাপন। ,02-12-2020,"৪, ৬, ৮ নং ফিডার। ",09:54,13:30,ব্রেকার বের করে শাটডাউন দেওয়া হয় ।,AGM(O&M),মোশতাক। ,AGM(O&M),,2020-02-12 09:54:00,2020-02-12 13:30:00,0 days 03:36:00,227.0
,R.O.W করণ। ,02-12-2020,৪নং ফিডার। ,10:30,,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,কামরুল,মোশতাক,AGM(O&M),,2020-02-12 10:30:00,,,228.0
,R.O.W করণ। ,02-12-2020,৩নং ফিডার। ,10:50,11:50,ব্রেকার বের করে শাটডাউন দেওয়া হয় ।,জাহাঙ্গীর,মোশতাক,AGM(O&M),,2020-02-12 10:50:00,2020-02-12 11:50:00,0 days 01:00:00,229.0
,HT জাম্পারকরণ। ,02-12-2020,১নং কেওয়ার ফিডার। ,14:35,14:50,HT জাম্পারকরণ।,হাসমত,আ:ওয়াদুদ,AGM(O&M),,2020-02-12 14:35:00,2020-02-12 14:50:00,0 days 00:15:00,230.0
,R.O.W করণ। ,03-12-2020,৯নং ফিডার। ,09:30,13:40,ব্রেকার বের করা হয়।,ইউনুস,আজাদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-03-12 09:30:00,2020-03-12 13:40:00,0 days 04:10:00,231.0
,R.O.W করণ। ,03-12-2020,২নং ফিডার। ,12:03,13:00,ব্রেকার বের করা হয় ।,কামরুল,আজাদ।,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-03-12 12:03:00,2020-03-12 13:00:00,0 days 00:57:00,232.0
,R.O.W করণ।,03-12-2020,১নং ফিডার। ,12:37,13:30,ব্রেকার ট্রিপ।,ইউনুস,আজাদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-03-12 12:37:00,2020-03-12 13:30:00,0 days 00:53:00,233.0
,ফিটিংস। ,05-12-2020,২নং ফিডার।,11:40,,ব্রেকার বের করে দেওয়া হয়। ,অটল L.M-1,মোশতাক L.M-1,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় চালু করা হয়। ,2020-05-12 11:40:00,,,234.0
,পুশ পোল Former ব্যাংক স্থাপন। ,05-12-2020,১ ও ৫নং ফিডার। ,13:30,15:25,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,মনিরুজ্জামান,মোশতাক,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-05-12 13:30:00,2020-05-12 15:25:00,0 days 01:55:00,235.0
,পোল স্থাপনের জন্য। ,06-12-2020,১০নং ফিডার। ,09:35,12:25,ফিডার ট্রিপ করে ব্রেকার বের করা।,তাহেরুল,কামরুল,A.G.M(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-06-12 09:35:00,2020-06-12 12:25:00,0 days 02:50:00,236.0
,R.O.W করণের জন্য। ,10-12-2020,৬নং ফিডার। ,09:26,,ব্রেকার বের করে Shutdown দেওয়া হয়।,আ:রহমান,আ:কাইয়ুম,A.G.M(O&M),,2020-10-12 09:26:00,,,237.0
,X-Former ব্যাংক। ,11-12-2020,৩নং ফিডার। ,11:50,13:50,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,আ:রহমান,মোশতাক,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় চালু করা হয়। ,2020-11-12 11:50:00,2020-11-12 13:50:00,0 days 02:00:00,238.0
,X-Former ব্যাংক। ,11-12-2020,২নং ফিডার। ,14:05,15:18,ব্রেকার বের করে শাটডাউন দেওয়া হয়।,আ:রহমান। ,মোশতাক,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2020-11-12 14:05:00,2020-11-12 15:18:00,0 days 01:13:00,239.0
,,11-12-2020,৯নং ফিডার। ,14:50,,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়।,মোশতাক LM-1,মনিরুজ্জামান L.T-1,AGM(O&M),,2020-11-12 14:50:00,,,240.0
,পোল স্থাপনের জন্য। ,12-12-2020,১০নং ফিডার। ,08:50,13:05,ব্রেকার বের করে দেওয়া হয়।,সেলিম,আজাদ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় চালু করা হয়। ,2020-12-12 08:50:00,2020-12-12 13:05:00,0 days 04:15:00,241.0
,"R.O.W,   M.C বাজার, D.C.S কাটা।",12-12-2020,৪নং ফিডার। ,09:20,13:20,ব্রেকার ট্রিপ। ,ইউনুস L.M-1,আজাদ L.T,AGM(O&M),,2020-12-12 09:20:00,2020-12-12 13:20:00,0 days 04:00:00,242.0
,R.O.W কাজ করার জন্য।,12-12-2020,৮নং ফিডার। ,14:25,16:15,ব্রেকার ট্রিপ। ,মোশতাক,আ:ওয়াদুদ,AGM(O&M),,2020-12-12 14:25:00,2020-12-12 16:15:00,0 days 01:50:00,243.0
,XFR ব্যাংক করণ। ,12-12-2020,"৫, ৬নং ফিডার ।",15:35,16:10,ব্রেকার আউট করে। ,AJE(O&M),আ:ওয়াদুদ,DGM মহোদয়। ,,2020-12-12 15:35:00,2020-12-12 16:10:00,0 days 00:35:00,244.0
,HT তার ছেড়া। ,12-12-2020,৭নং সামিট ফিডার। ,16:10,16:30,ব্রেকার আউট,সেলিম,আ:ওয়াদুদ,AGM(O&M),,2020-12-12 16:10:00,2020-12-12 16:30:00,0 days 00:20:00,245.0
,XFR উত্তোলন। ,12-12-2020,২নং ফিডার। ,17:45,,ব্রেকার আউট।,সেলিম,আ:ওয়াদুদ,AGM(O&M),,2020-12-12 17:45:00,,,246.0
,R.O.W কাজকরণ। ,13-12-2020,২নং ফিডার। ,09:30,13:30,ব্রেকার আউট।,ইউনুস,আ:ওয়াদুদ,AGM(O&M),,2020-12-13 09:30:00,2020-12-13 13:30:00,0 days 04:00:00,247.0
,ROW কাজ করণ। ,13-12-2020,২নং ফিডার। ,14:30,17:00,ব্রেকার আউট।,তাহেরুল,অটল,JE(U),,2020-12-13 14:30:00,2020-12-13 17:00:00,0 days 02:30:00,249.0
,HT জাম্পারকরণ। ,13-12-2020,৫নং ফিডার। ,13:09,13:50,ব্রেকার আউট।,JE(U),আ:ওয়াদুদ,JE(U),,2020-12-13 13:09:00,2020-12-13 13:50:00,0 days 00:41:00,248.0
,HT জাম্পার করার জন্য।,17-12-2020,৪নং ফিডার। ,15:50,16:15,ব্রেকার আউট।,আ:কাইয়ুম,আ:ওয়াদুদ,J.E,,2020-12-17 15:50:00,2020-12-17 16:15:00,0 days 00:25:00,250.0
,XFR উত্তোলন। ,17-12-2020,২নং ফিডার। ,16:24,17:00,ব্রেকার আউট। ,তাহেরুল,আ:ওয়াদুদ,J.E(K),,2020-12-17 16:24:00,2020-12-17 17:00:00,0 days 00:36:00,251.0
,XFR উত্তোলন,17-12-2020,৯নং ফিডার। ,18:20,18:40,ব্রেকার আউট।,J.E(K),আ:ওয়াদুদ,J.E(K),,2020-12-17 18:20:00,2020-12-17 18:40:00,0 days 00:20:00,252.0
,XFR উত্তোলন। ,18-12-2020,২নং ফিডার। ,16:35,16:55,ব্রেকার আউট। ,রফিকুল,আ:ওয়াদুদ,JE(K),,2020-12-18 16:35:00,2020-12-18 16:55:00,0 days 00:20:00,253.0
,X.F.R ওয়্যারিং পুড়া।,18-12-2020,"৪নং ফিডার, ছাতির বাজার। ",22:10,22:21,ব্রেকার আউট। ,অটল,তাহেরুল,A.G.M(O&M),,2020-12-18 22:10:00,2020-12-18 22:21:00,0 days 00:11:00,254.0
,ব্যাকবোনের তার ছিড়া।,19-12-2020,১ নং ফিডার মাওনা বাজার সংলগ্ন ৫ ও ৬ নং ফিডার।,07:30,08:30,ব্রেকার আউট,সেলিম,তাহেরুল,A.G.M(O&M),,2020-12-19 07:30:00,2020-12-19 08:30:00,0 days 01:00:00,255.0
,ROW কাজের জন্য। ,20-12-2020,২নং ফিডার।,09:20,13:20,ব্রেকার আউট। ,কামরুল,ওবায়দুর রহমান,JE(K),কাজ শেষে লাইন চালুর ছাড়পত্র পাওয়ার পরে লাইন চালু করা হয়। ,2020-12-20 09:20:00,2020-12-20 13:20:00,0 days 04:00:00,256.0
,ROW কাজের জন্য। ,20-12-2020,২নং ফিডার। ,14:10,,ব্রেকার আউট।,কামরুল,মোশতাক,JE(K),কাজ শেষে লাইন চালু করা হয়। ,2020-12-20 14:10:00,,,257.0
,X-ফরমার মেরামতকরণ।,22-12-2020,১নং ফিডার। ,09:55,10:44,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,মনির,ওবায়দুর,D.G.M মহোদয়,কাজ শেষে লাইন চালু করা হয়। ,2020-12-22 09:55:00,2020-12-22 10:44:00,0 days 00:49:00,258.0
,33KV নিচে R.O.W কেওয়া ফিডার। ,23-12-2020,৩নং ফিডার। ,13:10,14:25,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:রহমান,কামরুল,D.G.M মহোদয়।,,2020-12-23 13:10:00,2020-12-23 14:25:00,0 days 01:15:00,259.0
,X-ফরমার আপগ্রেড ঠিকাদারকে শাটডাউন। ,24-12-2020,১নং ফিডার। ,16:00,17:25,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির,ওবায়দুর,J.E K,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-12-24 16:00:00,2020-12-24 17:25:00,0 days 01:25:00,266.0
,X-ফরমার পরিবর্তন। ,24-12-2020,২নং ফিডার। ,15:30,16:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে। ,কাইয়ুম,ওবায়দুর,J.E K,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-12-24 15:30:00,2020-12-24 16:30:00,0 days 01:00:00,265.0
,ROW করণের জন্য। ,24-12-2020,২নং ফিডার। ,09:20,14:15,ফিডারের ব্রেকার আউট।,কামরুল,আ:রহমান,DGM Sir ,,2020-12-24 09:20:00,2020-12-24 14:15:00,0 days 04:55:00,260.0
,R.O.W করণ। ,24-12-2020,২নং ন্যাশনাল ফিডার। ,15:20,16:30,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ঈশ্বার রায়,ওবায়দুর,JE K,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে চালু করা হয়। ,2020-12-24 15:20:00,2020-12-24 16:30:00,0 days 01:10:00,263.0
,ঠিকাদারকে Shutdown,24-12-2020,৩নং ফিডার। ,14:20,14:50,৩নং ব্রেকারের ব্রেকার আউট। ,আ:ওয়াদুদ,আ:রহমান,AGM(O&M),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে চালু করা হয়। ,2020-12-24 14:20:00,2020-12-24 14:50:00,0 days 00:30:00,261.0
,R.O.W,24-12-2020,৪নং ফিডার। ,15:20,16:40,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়। ,কামরুল,ওবায়দুর,J.E. K,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে চালু করা হয়। ,2020-12-24 15:20:00,2020-12-24 16:40:00,0 days 01:20:00,264.0
,XFR আপগ্রেড।,25-12-2020,৯নং ফিডার। ,16:20,17:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে। ,কাইয়ুম,অটল,J.E K,কাজ শেষে ক্লিয়ারেন্স ফিডার চালু করা হয়। ,2020-12-25 16:20:00,2020-12-25 17:00:00,0 days 00:40:00,267.0
,H.T ঠিকাদার কাজ করার জন্য। ,27-12-2020,সলিংমোড়।,11:02,11:57,ব্রেকার আউট।,আ:ওয়াদুদ,Younus Ali,AJE সজিব,নিরাপদে থাকায় লাইন চালু করা হয়। ,2020-12-27 11:02:00,2020-12-27 11:57:00,0 days 00:55:00,268.0
,H.T জাম্পার কাটার জন্য। ,29-12-2020,১নং কেওয়া ফিডার। ,10:30,10:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হইয়াছে। ,কাইয়ুম,ওবায়দুর,J.E. K,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2020-12-29 10:30:00,2020-12-29 10:45:00,0 days 00:15:00,269.0
,X-ফরমার পরিবর্তন। ,30-12-2020,১নং ফিডার ।,15:45,16:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:রহিম ,কামরুল,LE(K),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2020-12-30 15:45:00,2020-12-30 16:45:00,0 days 01:00:00,270.0
,মিটারিং এর জন্য।,30-12-2020,২নং ফিডার। ,15:50,16:45,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:কাইয়ুম,কামরুল,JE(O&M) K,কাজ শেষে ক্লিয়ারেন্স নিয়া লাইন চালু করা হয়। ,2020-12-30 15:50:00,2020-12-30 16:45:00,0 days 00:55:00,271.0
,R.O.W,02-01-2021,৮নং ফিডার। ,12:40,15:20,ট্রিপ। ,ঈশ্বর চন্দ্র,আজাদ,A.G.M(O&M),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে চালু করা হয়। ,2021-02-01 12:40:00,2021-02-01 15:20:00,0 days 02:40:00,273.0
,R.O.W,02-01-2021,৭নং ফিডার। ,10:05,13:00,ব্রেকার বের করে দেওয়া হয়। ,আ:ওয়াদুদ,আজাদ,AGM(O&M),,2021-02-01 10:05:00,2021-02-01 13:00:00,0 days 02:55:00,272.0
,লাইন মেরামত। ,03-03-2022,৫নং ফিডার। ,16:30,,ফিডার ট্রিপ করিয়ে ব্রেকার বের করা হয়। ,আসাদ। ,হাসমত। ,A.G.M(O&M),OK,2022-03-03 16:30:00,,,250.0
,লাইন মেরামত। ,03-03-2022,২নং ফিডার। ,17:15,,,"(হুমায়ুন) DGM শ্রীপুর, নারায়ণ।",মো:হাসমত। ,AGM(O&M),,2022-03-03 17:15:00,,,251.0
,লাইন ব্যালেন্স করণ। ,03-03-2022,৮নং ফিডার। ,17:45,,,AGM(O&M) তানভীর। ,হাসমত। ,AGM(O&M),,2022-03-03 17:45:00,,,252.0
,বরিং গ্রাউন্ডিং। ,04-03-2022,২নং ফিডার।,11:00,13:50,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়। ,তাহেরুল। ,মোশতাক। ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2022-04-03 11:00:00,2022-04-03 13:50:00,0 days 02:50:00,253.0
,পুশপোল স্থাপন। ,04-03-2022,৪নং ফিডার। ,13:30,13:50,ফিডার ট্রিপ করে ব্রেকার বের করে দেওয়া হয়েছে। ,আ:ওয়াদুদ। ,মোশতাক। ,AGM(O&M),OK,2022-04-03 13:30:00,2022-04-03 13:50:00,0 days 00:20:00,254.0
,লাইন ফল্ট। ,05-03-2022,,,,,মনির। ,আ:ওয়াদুদ। ,,,,,,250.0
,R.O.W জন্য। ,05-03-2022,৩নং ফিডার।,10:25,,ব্রেকার বের করা হয়। ,ইউনুস। ,কামরুল। ,AGM(O&M),,2022-05-03 10:25:00,,,256.0
,H.T জাম্পার করার জন্য। ,06-03-2022,২নং ফিডার। ,12:30,,S/S এ ২নং ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,সেলিম। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়।,2022-06-03 12:30:00,,,258.0
,H.T তার জোড়া দেওয়ার জন্য। ,06-03-2022,"১, ৫ ও ৬নং ফিডার। ",09:15,11:50,S/S ব্রেকার বাহির করে দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-06-03 09:15:00,2022-06-03 11:50:00,0 days 02:35:00,257.0
,R.O.W জন্য।,07-03-2022,২নং ন্যাশনাল। ,15:05,17:15,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:ইউনুস। ,কামরুল। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-07-03 15:05:00,2022-07-03 17:15:00,0 days 02:10:00,260.0
,ROW করণ। ,07-03-2022,২নং ন্যাশনাল ফিডার। ,10:25,15:05,২নং ফিডারে ব্রেকার। ,মো:ওবায়দুর। ,আ:রহমান। ,AGM(O&M),,2022-07-03 10:25:00,2022-07-03 15:05:00,0 days 04:40:00,259.0
,HT জাম্পার পুড়া। ,09-03-2022,৭নং ফিডার। ,18:10,18:30,HT জাম্পার পুড়া। ,হাসমত। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-09-03 18:10:00,2022-09-03 18:30:00,0 days 00:20:00,271.0
,পুশপোল স্থাপন। ,09-03-2022,২নং ফিডার। ,17:30,18:30,পুশপোল স্থাপন করণ। ,হাসমত। ,আ:ওয়াদুদ। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-09-03 17:30:00,2022-09-03 18:30:00,0 days 01:00:00,270.0
,মুরগির বাজার সেকশন এর কাটআউট পরিবর্তন এর জন্য। ,10-03-2022,৩নং তালতলী। ,16:55,17:50,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মোস্তাক। ,কামরুল। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-10-03 16:55:00,2022-10-03 17:50:00,0 days 00:55:00,172.0
,HT জাম্পার এর জন্য সাইটেলিয়া। ,11-03-2022,৪নং ফিডার। ,11:45,11:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ। ,কামরুল। ,A.G.M(O&M),,2022-11-03 11:45:00,2022-11-03 11:55:00,0 days 00:10:00,173.0
,গ্রাউন্ডিং করণ এর জন্য। ,11-03-2022,৫নং ফিডার। ,12:35,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,মোস্তাক। ,কামরুল। ,A.G.M(O&M),,2022-11-03 12:35:00,,,178.0
,X-ফরমার ব্যাংক স্থাপন। ,11-03-2022,২নং ফিডার। ,13:10,15:10,ফিডার ট্রিপ করে ব্রেকার বের করা হয়।,আ:রহমান। ,কামরুল।,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-11-03 13:10:00,2022-11-03 15:10:00,0 days 02:00:00,175.0
,S/D তার ছিড়া। ,11-03-2022,৭নং ফিডার। ,16:00,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ।,হাসমত। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-11-03 16:00:00,,,176.0
,পুশপোল স্থাপ করার জন্য। ,14-03-2022,১ ও ৫নং ফিডার। ,14:05,15:35,ট্রিপ ব্রেকার ডাউন। ,মনির। ,সেলিম। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-03-14 14:05:00,2022-03-14 15:35:00,0 days 01:30:00,178.0
,ক্রসআর্ম পরিবর্তন এবং ট্রান্সফরমার উত্তোলন। ,14-03-2022,৩নং তালতলী ফিডার। ,11:35,13:43,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আ:ওয়াদুদ,কামরুল। ,A.G.M(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-03-14 11:35:00,2022-03-14 13:43:00,0 days 02:08:00,177.0
,নোভা ইটভাটায় আগুন আগার কারণে। ,15-03-2022,৩নং ফিডার। ,08:35,08:55,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ। ,কামরুল। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-03-15 08:35:00,2022-03-15 08:55:00,0 days 00:20:00,179.0
,তার পরিবর্তনের জন্য। ,15-03-2022,৭নং সামিট ফিডার। ,11:28,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,ওয়াদুদ,কামরুল। ,AGM(O&M),,2022-03-15 11:28:00,,,180.0
,ROW করার জন্য। ,16-03-2022,১১নং ফিডার মাওনা বাজার। ,09:50,12:25,ফিডার ট্রিপ করে ব্রেকার আউট করণ। ,ওবায়দুর রহমান। ,A.Rahman ,AGM(O&M),,2022-03-16 09:50:00,2022-03-16 12:25:00,0 days 02:35:00,181.0
,HT জাম্পারকরণ। ,16-03-2022,১নং কেওয়া ফিডার। ,11:50,12:06,ফিডার ট্রিপ করে ব্রেকার আউট। ,মো:সেলিম। ,A.Rahman,A.G.M(O&M),,2022-03-16 11:50:00,2022-03-16 12:06:00,0 days 00:16:00,184.0
,HT জাম্পারকরণ। ,16-03-2022,৩নং ফিডার। ,11:45,,ফিডার ট্রিপ করে ব্রেকার আউটকরণ। ,মো:কামরুল। ,A.Rahman,AGM(O&M),,2022-03-16 11:45:00,,,183.0
,HT মিটারিং চেকিং করণ। ,16-03-2022,৯নং ফিডার। ,11:40,,ফিডার ট্রিপ করে ব্রেকার আউটকরণ। ,মো:আসাদ। ,A.Rahman ,AGM(O&M),,2022-03-16 11:40:00,,,182.0
,HT জাম্পার। ,17-03-2022,১নং কেওয়া ফিডার। ,11:50,,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়। ,মনির। ,মোশতাক। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-03-17 11:50:00,,,185.0
,HT জাম্পার করার জন্য। ,18-03-2022,৫নং ফিডার। ,10:45,10:55,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,মনির/মোস্তাক। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে  ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-03-18 10:45:00,2022-03-18 10:55:00,0 days 00:10:00,186.0
,ইনসুলেটর পরিবর্তন। ,19-04-2022,৩নং ফিডার।,08:55,,ব্রেকার আউট,মোস্তাক,সেলিম। ,AGM(O&M),,2022-04-19 08:55:00,,,231.0
,X-ক্রস আর্ম পরিবর্তনের জন্য। ,21-04-2022,৭ ও ১১নং ফিডার। ,15:05,,ফিডার ট্রিপ করে ব্রেকার বের করা হয়। ,আসাদুজ্জামান। ,কামরুল। ,AGM(O&M),,2022-04-21 15:05:00,,,231.0
,X-Former Change ,22-04-2022,৫ ও ৬নং ফিডার। ,12:20,13:20,ব্রেকার আউট। ,Younus Ali,মনিরুজ্জামান। ,AGM(O&M),কাজ শেষে নিরাপদে থাকায় লাইন চালু করা হয়। ,2022-04-22 12:20:00,2022-04-22 13:20:00,0 days 01:00:00,232.0
,Fuse Cut Change করার জন্য।,23-04-2022,১১নং ফিডার।,09:00,09:40,ব্রেকার আউট। ,Younus Ali,কামরুল।,AGM(O&M),কাজ শেষে নিরাপদে থাকায় লাইন চালু করা হয়। ,2022-04-23 09:00:00,2022-04-23 09:40:00,0 days 00:40:00,233.0
,X-Former পরিবর্তন। ,29-04-2022,১১নং ফিডার ।,16:25,17:00,ব্রেকার আউট। ,সেলিম। ,মনির। ,AGM(O&M),কাজ শেষে চালু করা হয়। ,2022-04-29 16:25:00,2022-04-29 17:00:00,0 days 00:35:00,234.0
,X-Former পরিবর্তন। ,30-04-2022,২নং ফিডার। ,22:00,22:30,ট্রিপ ব্রেকার ডাউন। ,সেলিম,মোস্তাক/সেলিম। ,AGM(O&M),,2022-04-30 22:00:00,2022-04-30 22:30:00,0 days 00:30:00,235.0
,X.F.R এর H.T জাম্পার করার জন্য।,01-05-2022,১০নং ফিডার। ,14:20,14:40,ব্রেকার আউট করা। ,A.Rahman,মনির। ,AGM(O&M),নিরাপদে রেখে লাইন চালু করা হয়। ,2022-01-05 14:20:00,2022-01-05 14:40:00,0 days 00:20:00,236.0
,L-A পরিবর্তনের জন্য। ,02-05-2022,৯নং ASR ফিডার।,11:25,12:00,ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,ওবায়দুর ,কামরুল/আসাদ। ,AGM(O&M),কাজ শেষে নিরাপদ থাকিয়া লাইন চালুর মোবাইল ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2022-02-05 11:25:00,2022-02-05 12:00:00,0 days 00:35:00,237.0
,H.T জাম্পার করার জন্য। ,02-05-2022,১১নং ফিডার। ,11:40,11:50,ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়। ,ওবায়দুর ,রফিকুল। ,AGM(O&M),কাজ শেষে নিরাপদ থাকিয়া মোবাইল ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2022-02-05 11:40:00,2022-02-05 11:50:00,0 days 00:10:00,238.0
,H.T জাম্পার। ,29-05-2022,"বকুলতলা, ১নং ফিডার। ",,,ব্রেকার আউট। ,মনির। ,Younus Ali,AGM(O&M),,,,,268.0
,L.A পরিবর্তনের জন্য। ,29-05-2022,১১নং ফিডার। ,18:05,18:45,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-05-29 18:05:00,2022-05-29 18:45:00,0 days 00:40:00,269.0
,HT জাম্পার করার জন্য। ,31-05-2022,৬নং মিতা ফিডার।,12:20,12:40,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,A.Rahman ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-05-31 12:20:00,2022-05-31 12:40:00,0 days 00:20:00,270.0
,X-ফরমার পরিবর্তন। (UCB BANK),31-05-2022,১ ও ৫নং ফিডার। ,15:20,16:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-05-31 15:20:00,2022-05-31 16:00:00,0 days 00:40:00,271.0
,X-ফরমার পরিবর্তন। ,31-05-2022,৩নং ফিডার। ,19:30,20:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কামরুল। ,ওবায়দুর। ,AGM(O&M),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-05-31 19:30:00,2022-05-31 20:00:00,0 days 00:30:00,272.0
,X-Former ব্যাংক Remove D/C করণ। ,01-06-2022,৩নং ফিডার। ,14:10,14:45,ব্রেকার বাহির করে সাটডাউট দেওয়া হয়। ,অটল চন্দ্র। ,ওবায়দুর রহমান। ,A.G.M(O&M),কাজ শেষে লাইন ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল। ,2022-01-06 14:10:00,2022-01-06 14:45:00,0 days 00:35:00,273.0
,ট্রান্সফরমার পরিবর্তন। ,07-06-2022,৫ ও ৮নং ফিডার। ,17:40,18:30,ট্রিপ ব্রেকার ডাউন। ,মনির। ,সেলিম। ,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2022-07-06 17:40:00,2022-07-06 18:30:00,0 days 00:50:00,291.0
,ট্রান্সফরমার ব্যাংককরণ। ,07-06-2022,৭নং ফিডার। ,16:40,18:45,ট্রিপ ব্রেকার ডাউন। ,কাইয়ুম। ,সেলিম। ,AGM(O&M),ক্লিয়ারেন্স পেয়ে চালু করা হয়। ,2022-07-06 16:40:00,2022-07-06 18:45:00,0 days 02:05:00,290.0
,X-ফরমার পরিবর্তন। ,07-06-2022,৩নং ফিডার। ,13:05,13:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে। ,ওয়াদুদ হোসেন। ,ওবায়দুর। ,J.E(K),কাজ শেষে লাইন চালু করা হয়। ,2022-07-06 13:05:00,2022-07-06 13:50:00,0 days 00:45:00,289.0
,H.T লাইটিং এ্যারেষ্টার। ,07-06-2022,১নং ফিডার। ,12:10,12:55,ব্রেকার আউট করে শাটডাউন দেওয়া হইল। ,মনির। ,ওবায়দুর। ,J.E(K),কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-07-06 12:10:00,2022-07-06 12:55:00,0 days 00:45:00,288.0
,H.T জাম্পারকরণ। ,07-06-2022,৬নং মিতা ফিডার। ,10:40,10:50,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির। ,ওবায়দর। ,J.E(K),কাজ শেষে নিরাপদে থাকার পর লাইন চালু করা হয়। ,2022-07-06 10:40:00,2022-07-06 10:50:00,0 days 00:10:00,286.0
,HT জাম্পার করণ। ,07-06-2022,২নং ফিডার। ,11:20,11:20,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ হোসেন। ,ওবায়দুর। ,J.E(K),কাজ শেষে নিরাপদে থাকিয়া লাইন চালুর ক্লিয়ারেন্স দেওয়ার পরে লাইন চালু করা হয়। ,2022-07-06 11:20:00,2022-07-06 11:20:00,0 days 00:00:00,287.0
,XFR Change ,09-06-2022,৩নং ফিডার। ,10:50,11:20,XFR Change ,মনির। ,আ:ওয়াদুদ। ,AGM(O&M),,2022-09-06 10:50:00,2022-09-06 11:20:00,0 days 00:30:00,292.0
,ঠিকাদার সাটডাউন পুশ পোল স্থাপনের জন্য। ,,২নং ন্যাশনাল ফিডার। ,,,২নং ফিডারের ব্রেকার বাহির করে দেওয়া হয়। ,মো:কামরুল ইসলাম ,A.Rahman,A.G.M(O&M),,,,,320.0
822,X-অভিযোগ সামধান,18-07-2020,০৬নং ফিডার ,22:03:00,22:10:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ইব্রাহিম ,মনির ,AGM(O&M),,2020-07-18 22:03:00,2020-07-18 22:10:00,0 days 00:07:00,
821,X-ফরমার পরিবর্তন,18-07-2020,৪নং ফিডার ,19:30:00,20:07:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,অটল ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2020-07-18 19:30:00,2020-07-18 20:07:00,0 days 00:37:00,
820,X- ‍ফরমার HT জাম্পার মাওনা চৌরাস্তা,18-07-2020,৫নং ফিডার ,19:30:00,19:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2020-07-18 19:30:00,2020-07-18 19:40:00,0 days 00:10:00,
825,X-Former Change,19-07-2020,০৪নং ফিডার ,20:37:00,21:23:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,তাহেরুল,AGM(O&M),,2020-07-19 20:37:00,2020-07-19 21:23:00,0 days 00:46:00,
824,X-ফরমার পরিবর্তন,19-07-2020,০৩নং ফিডার ,19:15:00,19:52:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ খোকন,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2020-07-19 19:15:00,2020-07-19 19:52:00,0 days 00:37:00,
823,অভিযোগ নিরশন,19-07-2020,০১নং ফিডার ,17:38:00,17:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2020-07-19 17:38:00,2020-07-19 17:50:00,0 days 00:12:00,
827,X-ফরমার পরিবর্তন ,20-07-2020,২নং ফিডার ,16:20:00,16:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,ওবায়দুর ,,কাজ শেষে লাইন চালু করা হয়।,2020-07-20 16:20:00,2020-07-20 16:50:00,0 days 00:30:00,
826,R.O.W,20-07-2020,১নং ফিডার ,13:40:00,15:22:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়।,মনির ,মোশারফ,,কাজ শেষে লাইন চালু করা হয়।,2020-07-20 13:40:00,2020-07-20 15:22:00,0 days 01:42:00,
275,ROW কাজের জন্য,02-01-2021,৬ নং ফিডার,14:30:00,15:00:00,ব্রেকার বাহির করে শার্ট ডাউন নেওয়া হয়,ওয়াদুদ হোসেন,ওবায়দুল,AGM,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়,2021-02-01 14:30:00,2021-02-01 15:00:00,0 days 00:30:00,
276,X- ফরমার স্থাপন ঠিকাদারকে।,03-01-2021,১ নং ফিডার।,10:05:00,10:55:00,ব্রেকার বাহির করে শার্টডাউন দেয়া হয়েছে।,ওয়াদুদ,অটল,AGM,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়,2021-03-01 10:05:00,2021-03-01 10:55:00,0 days 00:50:00,
275,ROW কাজের জন্য।,03-01-2021,১ নং ফিডার,10:00:00,10:30:00,ব্রেকার বাহির করে শার্টডাউন দেয়া হয়েছে।,কাইয়ূম,ওবায়দুল,A.G.M,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়।,2021-03-01 10:00:00,2021-03-01 10:30:00,0 days 00:30:00,
277,ROW কাজের জন্য।,04-01-2021,৫ নং ফিডার।,16:35:00,17:35:00,ব্রেকার বাহির করে শার্টডাউন দেয়া হয়েছে।,ইউনূস,অটল,AGM,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়।,2021-04-01 16:35:00,2021-04-01 17:35:00,0 days 01:00:00,
276,নতুন লাইন চালু করার জন্য জাম্পার করণ।,04-01-2021,৩ নং ফিডার।,16:20:00,17:10:00,ব্রেকার বাহির করে শার্টডাউন দেয়া হয়েছে।,ওয়াদুদ, অটল,AGM,কাজ শেষে লাইন চালুর ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়।,2021-04-01 16:20:00,2021-04-01 17:10:00,0 days 00:50:00,
321,পোল স্থাপন ও ফিটিংকরন /ঠিকাদারকে শাটডাউন,04-01-2021,৬ নং ফিডার কেওয়া,12:10:00,12:30:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,মনির LM-1,ওবায়দুর L.T, A.G.M (O&M),কাজ শেষে লোকবল নিরাপদে থাকিয়া লাইন চালু করা হয়,2021-04-01 12:10:00,2021-04-01 12:30:00,0 days 00:20:00,
282,তার ছিড়া/ শ্রীপুর রোড,07-01-2021,মুলাইদ,19:19:00,19:59:00, ব্রেকার বের করে শার্ট ডাউন,ওয়াদুদ,তাহেরুল,A.G.M,,2021-07-01 19:19:00,2021-07-01 19:59:00,0 days 00:40:00,
278,ROW কাজের জন্য।,07-01-2021,৭ নং ফিডার,14:53:00,16:04:00,ব্রেকার বাহির করে শার্টডাউন দেয়া হয়েছে।,মনির,তাহেরুল,AGM,,2021-07-01 14:53:00,2021-07-01 16:04:00,0 days 01:11:00,
280,অভিযোগ নিরসন,07-01-2021,মুলাইদ,17:34:00,17:55:00,ব্রেকার বের করে শার্ট ডাউন,মোশতাক,তাহেরুল,A.G.M,,2021-07-01 17:34:00,2021-07-01 17:55:00,0 days 00:21:00,
281,X-F উত্তোলন,07-01-2021,মুলাইদ,18:18:00,19:13:00,ব্রেকার বের করে শার্ট ডাউন,মাহাবুব,তাহেরুল,A.G.M,,2021-07-01 18:18:00,2021-07-01 19:13:00,0 days 00:55:00,
279,অভিযোগ নিরসন,07-01-2021,,16:42:00,16:58:00,ব্রেকার বের করে শার্ট ডাউন,ইব্রাহিম,তাহেরুল,A.G.M,,2021-07-01 16:42:00,2021-07-01 16:58:00,0 days 00:16:00,
283,X-F ব্যাংককরন,08-01-2021,,14:10:00,14:17:00,ব্রেকার বের করে শার্ট ডাউন,ওয়াদুদ,তাহেরুল,A.G.M,,2021-08-01 14:10:00,2021-08-01 14:17:00,0 days 00:07:00,
284,কানেকটর স্থাপন,09-01-2021,"মাওনা চৌরাস্তা ১,৫,৬ নং",08:15:00,12:18:00,ব্রেকার আউট,সজিব হাওলাদার,YOUNUS, A.G.M,নিরাপদে কাজ শেষে লাইন চালু করা হয়।,2021-09-01 08:15:00,2021-09-01 12:18:00,0 days 04:03:00,
288,X-formar পরিবর্তন,10-01-2021,৩নং তালতলী ফিডার,17:58:00,18:38:00,ব্রেকার আউট করে শার্টডাউন প্রদান,অটলচন্দ্র,ইশ্বর রায়,A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-10-01 17:58:00,2021-10-01 18:38:00,0 days 00:40:00,
286,ROW কাজের জন্য,10-01-2021,৩ নং (তালতলী) ফিডার,14:30:00,16:30:00,ব্রেকার বের করে শার্ট ডাউন,মনিরুজ্জামান তালুকদার,ইশ্বর রায়,A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-10-01 14:30:00,2021-10-01 16:30:00,0 days 02:00:00,
285,ROW কাজের জন্য,10-01-2021,৩ নং (তালতলী) ফিডার,12:10:00,13:30:00,ব্রেকার বের করে শার্ট ডাউন,মনিরুজ্জামান তালুকদার,ওবায়দুর,A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-10-01 12:10:00,2021-10-01 13:30:00,0 days 01:20:00,
289,অভিযোগ সমাধান,10-01-2021,৫ নং চৌরাস্তা ফিডার,18:00:00,18:08:00,শুধুমাত্র ব্রেকার ওপেন করে রাখা হয়,ইব্রাহিম,ইশ্বর রায়,DGM মহোদয়,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-10-01 18:00:00,2021-10-01 18:08:00,0 days 00:08:00,
287,ROW কাজের জন্য,10-01-2021,২ নং ফিডার (ন্যাশনাল),15:50:00,16:00:00,শুধু ট্রিপ করে লকেট ফ্রি করা হইল,মনিরুজ্জামান তালুকদার,ইশ্বর রায়, A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-10-01 15:50:00,2021-10-01 16:00:00,0 days 00:10:00,
291, পুশপোল স্থাপন ঠিকাদার,11-01-2021,৩নং তালতলী ফিডার,12:00:00,12:50:00,ব্রেকার আউট করে শার্টডাউন প্রদান,অটল ,ওবায়দুর, A.G.M, কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-11-01 12:00:00,2021-11-01 12:50:00,0 days 00:50:00,
290,পুশপোল স্থাপন ঠিকাদার ,11-01-2021,৯ নং ফিডার,11:20:00,11:50:00,ব্রেকার আউট করে শার্টডাউন প্রদান,মনির ,ওবায়দুর, A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-11-01 11:20:00,2021-11-01 11:50:00,0 days 00:30:00,
292, X-formar স্থাপন,13-01-2021,৬ নং ফিডার,11:40:00,12:15:00,ব্রেকার আউট করে শার্টডাউন প্রদান,রফিকুল,ওবায়দুর, A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-01-13 11:40:00,2021-01-13 12:15:00,0 days 00:35:00,
293,C.TP.T স্থাপনের জন্য,16-01-2021,২নং ফিডার (ন্য়াশনাল),11:45:00,12:45:00,ব্রেকার আউট করে শার্টডাউন প্রদান,আসাদ,ওবায়দুর,A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-01-16 11:45:00,2021-01-16 12:45:00,0 days 01:00:00,
295, X- ফরমার ওয়ারিংকরণ,17-01-2021,৬ নং ফিডার ,16:25:00,16:45:00,ব্রেকার বাহির করে শার্টডাউন দেওয়া হল,মনির, ওবায়দুর, A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-01-17 16:25:00,2021-01-17 16:45:00,0 days 00:20:00,
294,X- ফরমার পরিবর্তন,17-01-2021,৬নং ফিডার,14:30:00,15:00:00,ব্রেকার বাহির করে শার্টডাউন দেওয়া হল,মনির,ওবায়দুর,A.G.M,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-01-17 14:30:00,2021-01-17 15:00:00,0 days 00:30:00,
296,5 FEEDER Fault,18-01-2021,মাওনা কাচা বাজার,07:45:00,08:14:00,ব্রেকার বাহির করে শার্টডাউন দেওয়া হল ,মনির / মাহাবুব, ওবায়দুর/তাহেরুল, A.G.M,,2021-01-18 07:45:00,2021-01-18 08:14:00,0 days 00:29:00,
299,জাম্পারিং কাজ,20-01-2021,১ নং ফিডার,13:25:00,14:00:00,ব্রেকার বাহির করে শার্টডাউন দেওয়া হল,তাহেরুল L.M.1,ওবায়দুর L.T,A.G.M (O&M),,2021-01-20 13:25:00,2021-01-20 14:00:00,0 days 00:35:00,
৩০০,33 KV স্থায়ী ওয়ার টানানোর জন্য,20-01-2021,২ ও ৩ নং ফিডার,14:00:00,14:30:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,উজ্জল D.E,ওবায়দুর L.T,A.G.M (O&M),,2021-01-20 14:00:00,2021-01-20 14:30:00,0 days 00:30:00,
297,ইনসুলেটর পরিবর্তন,20-01-2021,৪নং ফিডার,11:30:00,12:00:00,১নং ৫নং ও৬নং ব্রেকার বাহির করে শার্টডাউন,ওয়াদুদ হোসেন,ওবায়দুর,A.G.M, কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-01-20 11:30:00,2021-01-20 12:00:00,0 days 00:30:00,
298, ইনসুলেটর পরিবর্তন ও X- ফরমার টেস্টকরন,20-01-2021,২ ও ৩ নং ফিডার,13:20:00,14:20:00,ব্রেকার বাহির করে শার্টডাউন দেওয়া হল,আসাদ L.T,ওবায়দুর L.T, A.G.M (O&M),,2021-01-20 13:20:00,2021-01-20 14:20:00,0 days 01:00:00,
৩০২,অভিযোগ সমাধান,20-01-2021,৩ নং ফিডার,17:20:00,17:40:00,ব্রেকার ডাউন,আঃ ওয়াদুদ,,A.G.M (O&M),কাজ শেষে লাইন চালু করা হয়েছে,2021-01-20 17:20:00,2021-01-20 17:40:00,0 days 00:20:00,
৩০১,XFR উত্তোলন,20-01-2021,"1,5,6 নং ফিডার",16:10:00,17:10:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ রহমান,অটল,A.G.M (O&M),,2021-01-20 16:10:00,2021-01-20 17:10:00,0 days 01:00:00,
৩০৩,H.T জাম্পার করার জন্য,20-01-2021,৪নং ফিডার,13:35:00,13:55:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মোস্তাক L.M.1, ওবায়দুর L.T,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-01-20 13:35:00,2021-01-20 13:55:00,0 days 00:20:00,
৩০৪,X-ফরমার পরিবর্তনে জন্য।,21-01-2021,৭ নং ফিডার,13:40:00,13:50:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ রহমান,ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-01-21 13:40:00,2021-01-21 13:50:00,0 days 00:10:00,
৩০৫,ক্রস আর্ম পরিবর্তন,22-01-2021,৭ নং ফিডার,14:20:00,15:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়,মোস্তাক ইবনে,ইশ্বর রায়,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-22 14:20:00,2021-01-22 15:00:00,0 days 00:40:00,
৩০৬,X-ফরমার ওয়ারিং করন,23-01-2021, ৬ নং ফিডার,12:00:00,13:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ইশ্বর L.M.1,ওবায়দুর L.T,, কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-23 12:00:00,2021-01-23 13:00:00,0 days 01:00:00,
৩০৭,X-ফরমার পরিবর্তনে জন্য।,26-01-2021,১নং ফিডার(কেওয়া),13:05:00,13:50:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,তাহেরুল L.M.1, ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-26 13:05:00,2021-01-26 13:50:00,0 days 00:45:00,
৩১০,ঠিকাদারকে শাটডাউন প্রদান,28-01-2021,৪ নং শিশুপল্লী ফিডার,14:02:00,14:40:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,অটল চন্দ্র LM-1,ইশ্বর L.M.1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 14:02:00,2021-01-28 14:40:00,0 days 00:38:00,
৩১১,X.F.R স্থাপনকরন,28-01-2021,৭ নং ফিডার(সামিট),14:25:00,14:45:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ কাইয়ূম L.M.1,ইশ্বর L.M.1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 14:25:00,2021-01-28 14:45:00,0 days 00:20:00,
৩০৯, X.F.R আপগ্রেট,28-01-2021,৭ নং ফিডার(সামিট),12:40:00,13:26:00,লাইন বন্ধ করে ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,অটল চন্দ্র LM-1, ইশ্বর L.M.1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 12:40:00,2021-01-28 13:26:00,0 days 00:46:00,
৩১৪,H.T জাম্পার করারর জন্য,28-01-2021,৪ নং ফিডার,18:30:00,19:00:00,ফিডার ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেওয়া হইল,মোঃ মাহবুব+অটল চন্দ্র রায়,মনিরুজ্জামান,,,2021-01-28 18:30:00,2021-01-28 19:00:00,0 days 00:30:00,
৩১৩,১+৫+৬ লাইন করানোর জন্য,28-01-2021,১+৫+৬ নং ফিডার,16:30:00,17:00:00,ট্রিপ করে ব্রেকার আউট করে শাটডাউন দেওয়া হইল,মোঃ উজ্জ্বল মিয়া (j.f), মনিরুজ্জামান,মোঃ উজ্জ্বল মিয়া (j.f),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 16:30:00,2021-01-28 17:00:00,0 days 00:30:00,
৩১২,২+৩ লাইন জোরানোর জন্য,28-01-2021,২+৩ নং ফিডার,16:00:00,16:30:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়েছে,মোঃ উজ্জ্বল মিয়া,মনিরুজ্জামান,মোঃ উজ্জ্বল মিয়া,কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 16:00:00,2021-01-28 16:30:00,0 days 00:30:00,
৩০৮,X.F.R স্থাপনকরণ,28-01-2021, ১নং ফিডার(কেওয়া),12:10:00,12:48:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ কাইয়ূম L.M.1,ইশ্বর L.M.1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-28 12:10:00,2021-01-28 12:48:00,0 days 00:38:00,
৩১৬,ফিডার শিফটিং কাজের জন্য,29-01-2021,১ ও ৫ নং ফিডার,10:08:00,11:30:00,একই শাটডাউন ব্রেকার  আউট করে শাটডাউন দেয়া হয়েছে,কামরুজ্জামান,ওবাযদুর,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-29 10:08:00,2021-01-29 11:30:00,0 days 01:22:00,
৩১৫,ফিডার শিফটিং কাজের জন্য,29-01-2021,"১,৯,৭,৫,৮ নং ফিডার",10:05:00,11:30:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,J.E উজ্জল ,ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে।,2021-01-29 10:05:00,2021-01-29 11:30:00,0 days 01:25:00,
৩২২,X-ফর্মার আপগ্রেটিং কাজের জন্য,05-02-2021,১ নং ফিডার কেওয়া,15:25:00,16:00:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ইব্রাহিম LM-1,ওবায়দুর L.T, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-05-02 15:25:00,2021-05-02 16:00:00,0 days 00:35:00,
৩২৩,X-ফর্মার আপগ্রেটিং কাজের জন্য,06-02-2021, ১ নং কেওয়া ফিডার,14:30:00,15:00:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ইব্রাহিম LM-1,ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-06-02 14:30:00,2021-06-02 15:00:00,0 days 00:30:00,
৩২৪,X-ফর্মার আপগ্রেটিং ,10-02-2021,১ নং কেওয়া ফিডার,12:15:00,12:50:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,মনির LM-1, ওবায়দুর L.T,DGM মহোদয়,কাজ শেষে নিরাপদে থাকার ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়।,2021-10-02 12:15:00,2021-10-02 12:50:00,0 days 00:35:00,
৩২৭,33 KV লাইনে কাজ করার এবং ঘরে আগুন লাগার জন্য,11-02-2021,আজিজ ক্যামিক্যাল পাম্প 33KV  জাম্পার আউট করন এবং তালতলী স্কুলের পাশে ঘরে আগুন ২ ও তিন নং ফিডার বন্ধ।,20:20:00,,,উজ্জল D.E,অটল LM-1,A.G.M ও DGM স্যারের নির্দেশে ,,2021-11-02 20:20:00,,,
৩২৫,H.T জাম্পারিং কাটার জন্য,11-02-2021,১০ নং ফিডার ৪ (শিশুপল্লী),11:10:00,11:30:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,আসাদ L.T, ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-11-02 11:10:00,2021-11-02 11:30:00,0 days 00:20:00,
৩২৬,X-ফর্মার স্থাপনের জন্য,11-02-2021,১০ নং ফিডার,11:40:00,12:00:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ইব্রাহিম LM-1,ওবায়দুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-11-02 11:40:00,2021-11-02 12:00:00,0 days 00:20:00,
৩২৮,ব্রেকার চালুকরন,13-02-2021,"ফিডার ৪,১০,১১ ও ২+৩",15:35:00,16:20:00, ফিডার বন্ধ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,উজ্জল D.E,মোশতাক LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-13 15:35:00,2021-02-13 16:20:00,0 days 00:45:00,
৩২৯,ব্রেকার চালুকরন,13-02-2021,"২,৩,৪,১০,১১ নং ফিডার",16:45:00,17:20:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,উজ্জল D.E,মােশতাক LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-13 16:45:00,2021-02-13 17:20:00,0 days 00:35:00,
৩৩০,ব্রেকার চালুকরন,14-02-2021,৮ নং ফিডার,09:25:00,10:25:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আসাদ  LT,মোশতাক  LM-1, A.G.M (O&M),,2021-02-14 09:25:00,2021-02-14 10:25:00,0 days 01:00:00,
৩৩১,H.T জাম্পার করার জন্য,14-02-2021,৩ নং ফিডার,16:27:00,16:35:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ইশ্বর LM-1,ওয়াদুর LT, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-14 16:27:00,2021-02-14 16:35:00,0 days 00:08:00,
৩৩২,X-ফর্মার এর কাজ করার জন্য,16-02-2021,২নং ফিডার,09:40:00,10:39:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ওয়াদুদ  LM-1,ওয়াদুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-16 09:40:00,2021-02-16 10:39:00,0 days 00:59:00,
