Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
৩৩৩,ফিডার ঘুরানো,17-02-2021,"১০,১১ নং ফিডার",09:30:00,10:30:00,ব্রেকার বাহির করে শাটডাউন  দেওয়া হয়েছে,আসাদ  LT,মোশতাক LM-1,A.G.M (O&M),,2021-02-17 09:30:00,2021-02-17 10:30:00,0 days 01:00:00,
৩৩৫,X-ফর্মার পরিবর্তনের জন্য,17-02-2021,৭ নং ফিডার,17:05:00,17:30:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,আঃ রহমান LM-1,ওয়াদুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-17 17:05:00,2021-02-17 17:30:00,0 days 00:25:00,
৩৩৪,মেনটেনেনস ,17-02-2021,৪ নং ফিডার,11:45:00,12:45:00, ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,তাহেরুল, মোশতাক LM-1,A.G.M (O&M),,2021-02-17 11:45:00,2021-02-17 12:45:00,0 days 01:00:00,
৩৩৬,ফিডার শিফটিং কাজের জন্য,18-02-2021,"২,৩,৪নং 11 KV ফিডার ",09:40:00,10:15:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,উজ্জল J.E, ওয়াদুর LT,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-18 09:40:00,2021-02-18 10:15:00,0 days 00:35:00,
৩৩৭,লাইন ভাগকরন,20-02-2021,কেওয়া,10:17:00,10:45:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আসাদ LT,J.E Sajib,,,2021-02-20 10:17:00,2021-02-20 10:45:00,0 days 00:28:00,
৩৩৮,X-ফর্মার পরিবর্তন,21-02-2021,২ নং ফিডার,11:30:00,12:12:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে, ওয়াদুদ LM-1,ওয়াদুর LT, A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-21 11:30:00,2021-02-21 12:12:00,0 days 00:42:00,
৩৩৯,পুশপোল স্থাপন (ঠিকাদার),24-02-2021,৩নং তালতলী ফিডার,12:45:00,13:45:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,মোশতাক LM-1, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-24 12:45:00,2021-02-24 13:45:00,0 days 01:00:00,
৩৪০,X.F.R স্থাপন,24-02-2021,৪ নং ফিডার,16:00:00,17:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1,অটল  LM-1,AGM & DGM মহোদয়ের নির্দেশ ক্রমে, কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-24 16:00:00,2021-02-24 17:00:00,0 days 01:00:00,
৩৪১, X.F.R স্থাপন,25-02-2021, ২ নং ফিডার,11:00:00,11:45:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়।,অটল/হাসান,আঃ রহমান,AGM & DGM মহোদয়ের নির্দেশ ক্রমে,,2021-02-25 11:00:00,2021-02-25 11:45:00,0 days 00:45:00,
৩৪২,ঠিকাদার পুশপোল স্থাপন করার জন্য,25-02-2021,৩নং তালতলী ফিডার,12:00:00,12:40:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়।,শফিকুল/তাহের, আঃ রহমান,AGM & DGM মহোদয়ের নির্দেশ ক্রমে,,2021-02-25 12:00:00,2021-02-25 12:40:00,0 days 00:40:00,
৩৪৩,X.F.R স্থাপনের জন্য,25-02-2021, ৪নং ফিডার,12:40:00,13:20:00, ব্রেকার আউট করে শাটডাউন দেয়া হয়।,অটল/মাহাবুব,আঃ রহমান,AGM & DGM মহোদয়ের নির্দেশ ক্রমে,,2021-02-25 12:40:00,2021-02-25 13:20:00,0 days 00:40:00,
৩৪৬,H.T জাম্পারকরন ঠিকাদার কর্তৃক চকপাড়া ৭ নং ফিডারে ১০ নং ফিডাররে কাছাকাছি হওয়ায় শুধুমাত্র ট্রিপ,01-03-2021,১০ নং শিমলাপাড়া ফিডার,21:05:00,21:35:00,ফিডার ট্রিপ করে দেওয়া হলো,মনিরুজ্জামান  LM-1, ইশ্বর রায়  LM-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-01-03 21:05:00,2021-01-03 21:35:00,0 days 00:30:00,
৩৪৬,H.T জাম্পারকরন/ঠিকাদার কর্তৃক চকপাড়া ৭ নং ফিডারে ১০ নং ফিডার কাছাকাছি হওয়ায় শুধুমাত্র ট্রিপ,01-03-2021,১০ নং (শিমলাপাড়) ফিডার,18:35:00,21:35:00,ফিডার ট্রিপ করে দেওয়া হলো,মনিরুজ্জামান L.M-1,ইশ্বর  L.M-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-01-03 18:35:00,2021-01-03 21:35:00,0 days 03:00:00,
৩৪৫, X.F.R উত্তোলন,01-03-2021,১১নং মাওনা বাজার ফিডার,18:35:00,18:50:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,আঃ কাইয়ুম,ইশ্বর রায়,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-01-03 18:35:00,2021-01-03 18:50:00,0 days 00:15:00,
৩৪৪,X.F.R ব্যাংক রিমুভ,01-03-2021,৩ নং ফিডার (তালতলী),14:20:00,14:45:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন নেওয়া হয়,তাহেরুল ইসলাম,ইশ্বর রায়,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-01-03 14:20:00,2021-01-03 14:45:00,0 days 00:25:00,
৩৪৪,X.F.R ব্যাংক রিমোভ,01-03-2021,৩ নং তালতলী ফিডার,14:20:00,14:45:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,তাহেরুল ইসলাম LM-1,ইশ্বর LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-01-03 14:20:00,2021-01-03 14:45:00,0 days 00:25:00,
৩৪৫, X.F.R উত্তোলন,01-03-2021,১১ নং ফিডার (মাওনা বাজার),18:35:00,18:50:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন নেওয়া হয়,আঃ কাইয়ূম,ইশ্বর রায়,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-01-03 18:35:00,2021-01-03 18:50:00,0 days 00:15:00,
৩৪৭,H.T জাম্পার করার  জন্য,02-03-2021,২নং ন্যাশনাল ফিডার,14:15:00,14:50:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,রফিকুল LM-2,ওয়াদুর LT,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-03 14:15:00,2021-02-03 14:50:00,0 days 00:35:00,
৩৪৮,X-ফর্মার স্থাপনের জন্য,02-03-2021,৪নং শিশুপল্লী ফিডার,14:15:00,14:30:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,অটল LM-1, ওয়াদুর LT,A.G.M (O&M),কাজ শেষে নিরাপদে থেকে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-02-03 14:15:00,2021-02-03 14:30:00,0 days 00:15:00,
৩৪৯,নতুন লাইনের H.T জাম্পার করার জন্য,02-03-2021,৮ নং ফিডার,14:25:00,14:45:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ইশ্বর LM-1, ওবায়দুর LT,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-02-03 14:25:00,2021-02-03 14:45:00,0 days 00:20:00,
৩৪৭,H.T জাম্পার করার জন্য,02-03-2021,২ নং (ন্য়াশনাল) ফিডার,14:15:00,14:50:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন নেওয়া হয়,রফিকুল  L.M-2,ওবায়দুর L.T, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-02-03 14:15:00,2021-02-03 14:50:00,0 days 00:35:00,
৩৪৮, X-ফরমার স্থাপনের জন্য।,02-03-2021,৪ নং (শিশুপল্লী) ফিডার,14:15:00,14:30:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন নেওয়া হয়,অটল চন্দ্র LM-1,ওবায়দুর L.T,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে নিরাপদে  লাইন চালু করা হয়েছে,2021-02-03 14:15:00,2021-02-03 14:30:00,0 days 00:15:00,
৩৫০,H.T জাম্পার করার জন্য অভিযোগ গ্রুপ-২,04-03-2021,৭নং (সামিট) ফিডার,11:15:00,11:25:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে, অটল  LM-1, অটল  LM-1, A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-04-03 11:15:00,2021-04-03 11:25:00,0 days 00:10:00,
৩৫২, X-ফর্মার পরিবর্তনের জন্য,05-03-2021,৩নং ফিডার,12:15:00,15:55:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,অটল LM-1, ওবায়দুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-05-03 12:15:00,2021-05-03 15:55:00,0 days 03:40:00,
৩৫১,X-ফর্মার পরিবর্তনের জন্য আপগ্রেট,05-03-2021,৩নং (তালতলী) ফিডার,12:10:00,12:55:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে,ওয়াদুদ LM-1,ওবায়দুর  LT,A.G.M (O&M), কাজ শেষে নিরাপদে থাকিয়া ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-05-03 12:10:00,2021-05-03 12:55:00,0 days 00:45:00,
৩৫৩,কানেকটর চাপা,06-03-2021,৭ নং ফিডার,09:40:00,10:15:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,সজীব J.E,মোশতাক LM-1 ,A.G.M (O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়,2021-06-03 09:40:00,2021-06-03 10:15:00,0 days 00:35:00,
৩৫৪, X-ফর্মার পরিবর্তনের জন্য,06-03-2021,৫ ও ১ নং ফিডার,17:05:00,18:05:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে ,তাহেরুল LM-1 ,ওবায়দুর  LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-06-03 17:05:00,2021-06-03 18:05:00,0 days 01:00:00,
৩৫৬,ফিডারের লোড ব্যালান্স ও  X-ফর্মার গ্রাউন্ডিং কাজের জন্য,07-03-2021,১১ নং ফিডার,12:20:00,13:14:00, ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,শফিকুল ইসলাম LM-1 ও তাহেরুল LM-1 ক্লিয়ারেন্স দিয়ে,ওবায়দুর LT,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-07-03 12:20:00,2021-07-03 13:14:00,0 days 00:54:00,
৩৫৫,X-ফর্মারে কাজ করার জন্য,07-03-2021,৫ নং চৌরাস্ত ফিডার,12:40:00,12:52:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে ,মনির LM-1   ,ওবায়দুর  LT ,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-07-03 12:40:00,2021-07-03 12:52:00,0 days 00:12:00,
৩৫৭,ঠিকাদারকে,08-03-2021,১ নং ফিডার,12:20:00,15:00:00, ফিডার ট্রিপ করে ব্রেকার বাহির করা হয়,মনিরুজ্জামান ,আঃ কাইয়ুম,A.G.M (O&M),,2021-08-03 12:20:00,2021-08-03 15:00:00,0 days 02:40:00,
৩৬২,X-Former change,10-03-2021,৪ নং ফিডার,15:05:00,15:55:00,ব্রেকার আউট,ওয়াদুদ LM-1,ইউনুস,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-10-03 15:05:00,2021-10-03 15:55:00,0 days 00:50:00,
৩৬১, H.T জাম্পার করার জন্য,10-03-2021,১১ নং ফিডার,15:05:00,15:20:00,ব্রেকার আউট,মনির LM-1,ইউনুস, A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-10-03 15:05:00,2021-10-03 15:20:00,0 days 00:15:00,
৩৬০,H.T জাম্পার করার জন্য,10-03-2021,৬ নং ফিডার,13:20:00,13:30:00,ফিডার বন্ধ করে ব্রেকার বাহির করা হয়,মনির LM-1, ওবায়দুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-10-03 13:20:00,2021-10-03 13:30:00,0 days 00:10:00,
৩৫৯,H.T জাম্পার করার জন্য,10-03-2021,৩ নং ফিডার,13:05:00,13:15:00,ফিডার বন্ধ করে ব্রেকার বাহির করা হয়,হাসান বিশ্বাস  LM-1, ওবায়দুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-10-03 13:05:00,2021-10-03 13:15:00,0 days 00:10:00,
৩৬৩, X-Former change,10-03-2021,৫ নং ও ১ নং ফিডার,22:37:00,23:25:00,ব্রেকার আউট,     আঃ কাইয়ুম  LM-1,তাহেরুল LM-1   , A.G.M (O&M),,2021-10-03 22:37:00,2021-10-03 23:25:00,0 days 00:48:00,
৩৫৮, X-ফর্মার নামানো,10-03-2021,৭ নং (সামিট) ফিডার,13:05:00,13:40:00,ফিডার বন্ধ করে ব্রেকার বাহির করা হয়,   ওয়াদুদ LM-1, ওবায়দুর LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-10-03 13:05:00,2021-10-03 13:40:00,0 days 00:35:00,
৩৬৪,X- আর্ম পরিবর্তন,12-03-2021, ১০ নং ফিডার,12:40:00,13:15:00,ফিডার ট্রিপ করে ব্রেকার বাহির করে দেওয়া হয়েছে ,আসাদ  LT   ,ওবায়দুর  LT , A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-12-03 12:40:00,2021-12-03 13:15:00,0 days 00:35:00,
৩৬৫,H.T জাম্পার করার জন্য,13-03-2021, ৪ নং ফিডার,15:10:00,16:10:00,ফিডার বের করে ব্রেকার বাহির করে দেওয়া হয়েছে ,  ওয়াদুদ LM-1 ,মোশতাক LM-1 , A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-03-13 15:10:00,2021-03-13 16:10:00,0 days 01:00:00,
৩৬৬,XFR- উত্তোলনের জন্য,14-03-2021,৯ নং ফিডার,17:25:00,18:00:00,ব্রেকারর আউট করে দেওযা হয়,রফিকুল ইসলাম  LM-1,আঃ রহমান LM-1 ,A.G.M (O&M),,2021-03-14 17:25:00,2021-03-14 18:00:00,0 days 00:35:00,
৩৬৭,XFR- উত্তোলনের জন্য,14-03-2021,৭ নং ফিডার,20:45:00,20:55:00, ব্রেকারর আউট করে দেওযা হয়,তাহেরুল LM-1 ,আঃ রহমান,A.G.M (O&M),,2021-03-14 20:45:00,2021-03-14 20:55:00,0 days 00:10:00,
৩৬৮,H.T জাম্পার করার জন্য,15-03-2021,৪ নং ফিডার,17:15:00,17:25:00,ব্রেকারর আউট করে দেওযা হয়, ওয়াদুদ LM-1,ইশ্বর LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-03-15 17:15:00,2021-03-15 17:25:00,0 days 00:10:00,
৩৬৯, XFR- উত্তোলনের জন্য,15-03-2021, ৩ নং ফিডার,17:15:00,17:50:00,ব্রেকারর আউট করে দেওযা হয়,হাসান বিশ্বাস , ইশ্বর LM-1, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-03-15 17:15:00,2021-03-15 17:50:00,0 days 00:35:00,
৩৭০,অভিযোগ সমাধান,15-03-2021,১নং ও ৫ নং ফিডর,19:58:00,20:08:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে ,মনির LM-1 ,ইশ্বর LM-1,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে  লাইন চালু করা হয়।,2021-03-15 19:58:00,2021-03-15 20:08:00,0 days 00:10:00,
৩৭১, H.T জাম্পার করার জন্য,17-03-2021,৩ নং ফিডর,17:50:00,18:20:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,     ওয়াদুদ LM-1,মোশতাক LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-03-17 17:50:00,2021-03-17 18:20:00,0 days 00:30:00,
৩৭২,ঠিকাদারকে শাটডাউন প্রদান,19-03-2021,৩ নং ফিডার,16:30:00,16:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,ওয়াদুদ LM-1,ইশ্বর রায় LM-1,JE (Kamruzzaman), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-03-19 16:30:00,2021-03-19 16:50:00,0 days 00:20:00,
৩৭৩,ROW কাজের জন্য,21-03-2021, ৪ নং ফিডার,15:15:00,16:35:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,ওবায়দুর  LT ও  ওয়াদুদ LM-1 ,ইশ্বর রায় LM-1,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-03-21 15:15:00,2021-03-21 16:35:00,0 days 01:20:00,
৩৭৪, ROW কাজের জন্য,22-03-2021, ৩ নং ফিডার,10:01:00,10:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,ওবায়দুর LT,তাহেরুল LM-1 , A.G.M (O&M), ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-03-22 10:01:00,2021-03-22 10:30:00,0 days 00:29:00,
৩৭৫,ম্যানটেনেন্স,22-03-2021, ৭ নং ফিডার,11:28:00,12:45:00, ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে, তাহেরুল LM-1,আসাদ  LT  ,A.G.M (O&M), ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-03-22 11:28:00,2021-03-22 12:45:00,0 days 01:17:00,
৩৭৬,ম্যানটেনেন্স,22-03-2021, ৯ নং ফিডার,12:45:00,12:50:00, ব্রেকার বাহির করে শাটডাউন দেওয়া হয়েছে,মনির LM-1,তাহেরুল LM-1,A.G.M (O&M),,2021-03-22 12:45:00,2021-03-22 12:50:00,0 days 00:05:00,
৬৭৭,section line,22-03-2021,৭ নং ফিডার,13:08:00,13:09:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ কাইয়ুম LM-1,তাহেরুল LM-1,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-22 13:08:00,2021-03-22 13:09:00,0 days 00:01:00,
৬৮০, ঠিকাদার,22-03-2021,১ নং ফিডার,14:10:00,14:40:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মোশতাক LM-1,মনির LM-1, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-22 14:10:00,2021-03-22 14:40:00,0 days 00:30:00,
৬৭৯,ঠিকাদার ,22-03-2021,৫নং ফিডার,14:18:00,14:38:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।, মোশতাক LM-1,মনির LM-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-22 14:18:00,2021-03-22 14:38:00,0 days 00:20:00,
৬৭৮,R.O.W কাজের জন্য,22-03-2021,৩ নং ফিডার,13:55:00,14:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মাহাবুব  LM-1,তাহেরুল LM-1,A.G.M (O&M),,2021-03-22 13:55:00,2021-03-22 14:00:00,0 days 00:05:00,
৬৮৪,X-ফর্মার পরিবর্তন,23-03-2021,৭নং ফিডার,15:58:00,16:30:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ ওয়াদুদ LM-1,ইশ্বর রায় LM-1,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-03-23 15:58:00,2021-03-23 16:30:00,0 days 00:32:00,
৬৮২, X-ফর্মার উত্তোলন,25-03-2021,১১ নং ফিডার,14:08:00,14:38:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,তাহেরুল LM-1,ইশ্বর LM-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-25 14:08:00,2021-03-25 14:38:00,0 days 00:30:00,
৬৮১,আসাদুর জামান( LT) ফিডার শিফটিং ,25-03-2021,"১, ৭ ,৮নং ফিডার",11:10:00,12:30:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।, আসাদ  LT ,মোশতাক LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-25 11:10:00,2021-03-25 12:30:00,0 days 01:20:00,
৬৮৩,কাট আউট পরিবর্তন,25-03-2021, ৭ নং ফিডার,15:58:00,16:08:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ কাইয়ুম LM-1,ইশ্বর LM-1,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-03-25 15:58:00,2021-03-25 16:08:00,0 days 00:10:00,
৬৮৫,X.F.R এর জাম্পার            ,26-03-2021,৭নং ফিডার,20:37:00,21:37:00,ব্রেকার বাহির করে ,অটল  LM-1,আঃ ওয়াদুদ,A.G.M (O&M)  ,কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-03-26 20:37:00,2021-03-26 21:37:00,0 days 01:00:00,
৬৮৬,ঠিকাদার তরিকুল মনির LM-1,27-03-2021,১০ নং ফিডার,13:40:00,14:40:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1 ,মোশতাক LM-1, A.G.M (O&M),,2021-03-27 13:40:00,2021-03-27 14:40:00,0 days 01:00:00,
৬৮৭,কানেক্টর কম্প্রেস করার জন্য,27-03-2021, ৬ নং ফিডার,14:40:00,15:40:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,A. Rahaman, A.G.M (O&M),,2021-03-27 14:40:00,2021-03-27 15:40:00,0 days 01:00:00,
৬৮৮,ঠিকাদার,27-03-2021,১১ নং ফিডার,16:20:00,17:20:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,A. Rahaman, A.G.M (O&M),,2021-03-27 16:20:00,2021-03-27 17:20:00,0 days 01:00:00,
৬৮৯,X.F.R স্থাপন,28-03-2021, ৬ নং ফিডার,11:15:00,11:40:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,তাহেরুল LM-1,অটল LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-03-28 11:15:00,2021-03-28 11:40:00,0 days 00:25:00,
৬৯০,ঠিকাদার,28-03-2021, ১০ নং ফিডার,11:20:00,11:50:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,তাহেরুল LM-1, অটল LM-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পর লাইন চালু করা হয়।,2021-03-28 11:20:00,2021-03-28 11:50:00,0 days 00:30:00,
৬৯১,XFR আপগ্রেটিং কাজ,28-03-2021,৩ নং ফিডার,12:40:00,13:10:00,ব্রেকার আউট করে শাটডাউন নিশ্চিত করা হয়েছে,মোঃ তাহেরুল,অটল,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-03-28 12:40:00,2021-03-28 13:10:00,0 days 00:30:00,
৬৯২,অবৈধ লাইন D/C,28-03-2021,৫ নং ফিডার,16:25:00,16:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া  হয়েছে,মনির L.M-1,মোশাররফ C.M-1,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-03-28 16:25:00,2021-03-28 16:35:00,0 days 00:10:00,
৬৯৫,অভিযোগ নিরসন,30-03-2021, ৫ নং ফিডার,14:14:00,14:25:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে,মনিরুজ্জামান L.M-1,ইশ্বর রায় L.M-1,DGM মহোদয়, কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-03-30 14:14:00,2021-03-30 14:25:00,0 days 00:11:00,
৬৯৩,অভিযোগ নিরসন,30-03-2021,৩ নং ফিডার,12:05:00,12:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে,ওয়াদুদ,ইশ্বর,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-03-30 12:05:00,2021-03-30 12:15:00,0 days 00:10:00,
৬৯৪,পোলারিটির অভিযোগ নিরসন করন,30-03-2021,৭নং ফিডার,12:50:00,12:48:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়েছে,ওয়াদুদ,ইশ্বর,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেবার পরে লাইন চালু করা হয়েছে,2021-03-30 12:50:00,2021-03-30 12:48:00,-1 days +23:58:00,
৫৯৬,ঠিকাদারকে শাট ডাউন প্রদান H.T  জাম্পার কেটে দেবার জন্য,31-03-2021,১ নং ফিডার,15:05:00,15:15:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ইব্রাহিম LM-1 ,ইশ্বর রায় LM-1 ,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-03-31 15:05:00,2021-03-31 15:15:00,0 days 00:10:00,
৫৯৭,অভিযোগ সমাধান,31-03-2021,৬ নং ফিডার,16:34:00,16:44:00,ব্রেকার আউট করে  শাটডাউন দেয়া হয়।,মনির LM-1,ইশ্বর রায় LM-1, A.G.M (O&M),ক্লিয়ারেন্স দেবার পর নিরাপদে লাইন চালু করা হয়।,2021-03-31 16:34:00,2021-03-31 16:44:00,0 days 00:10:00,
৫৯৮,H.T জাম্পারকরণ,31-03-2021,১ ও ৬ নং ফিডার,20:03:00,20:18:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়।,মনির LM-1,ইশ্বর রায় LM-1, A.G.M (O&M), ক্লিয়ারেন্স দেবার পর নিরাপদে লাইন চালু করা হয়।,2021-03-31 20:03:00,2021-03-31 20:18:00,0 days 00:15:00,
৫৯৯,X-ফর্মার উত্তোলন,01-04-2021,৭ নং ফিডার,12:30:00,13:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,হাসান LM-1,মোশতাক LM-1,A.G.M (O&M),ক্লিয়ারেন্স দেবার পর নিরাপদে লাইন চালু করা হয়।,2021-01-04 12:30:00,2021-01-04 13:00:00,0 days 00:30:00,
৬০০,তার জোড়া,01-04-2021,১ নং ফিডার,12:30:00,13:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,মোশতাক LM-1,A.G.M (O&M),,2021-01-04 12:30:00,2021-01-04 13:00:00,0 days 00:30:00,
৬০২,H.T জাম্পারকরণ,02-04-2021, ৫ নং ফিডার,17:35:00,17:50:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,অটল LM-1,আঃ রহমান LM-1,A.G.M (O&M),কাজ শেষে লাইন চালু করা হয়।,2021-02-04 17:35:00,2021-02-04 17:50:00,0 days 00:15:00,
৬০৩,X.F.R পরিবর্তন,02-04-2021,৫ নং ফিডার,20:00:00,20:32:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।, আঃ রহমান LM-1,অটল  LM-1,A.G.M (O&M) স্যারে নির্দেশক্রমে লাইন চালু করা হয়।,,2021-02-04 20:00:00,2021-02-04 20:32:00,0 days 00:32:00,
৬০১, H.T জাম্পারকরণ,02-04-2021, ২ ও ৪ নং ফিডার,17:25:00,18:30:00,ব্রেকার আউট করে শাটডাউন নিশ্চিত করা হয়,অটল  LM-1 ,ওয়াদুদ LM-1 , A.G.M (O&M),কাজ শেষে লাইন চালু করা হয়।,2021-02-04 17:25:00,2021-02-04 18:30:00,0 days 01:05:00,
৬০৬,H.T জাম্পারিং করার জন্য,03-04-2021,৬ নং ফিডার,17:38:00,17:58:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ইব্রাহিম  LM-1 ,মনিরুজ্জামান LT, A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালুন করা হয়,2021-03-04 17:38:00,2021-03-04 17:58:00,0 days 00:20:00,
৬০৫, X.F.R পরিবর্তন,03-04-2021,৭ নং ফিডার,14:33:00,15:11:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মোশতাক LM-1,মনিরুজ্জামান  LT , A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালুন করা হয়,2021-03-04 14:33:00,2021-03-04 15:11:00,0 days 00:38:00,
৬০৪,X.F.R পরিবর্তন,03-04-2021,৩ নং ফিডার,09:40:00,10:40:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,জাহাঙ্গীর  LT,অটল  LM-1 ,,,2021-03-04 09:40:00,2021-03-04 10:40:00,0 days 01:00:00,
৬০৭,পুশপোল স্থাপন ও ফিটিংস করণ,03-04-2021, ১ নং ফিডার,18:06:00,18:45:00,ব্রেকার বাহির করে শাটডাউন নিশ্চিত করা হয়।,মনিরুজ্জামান LM-1,মনিরুজ্জামান LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালুন করা হয়,2021-03-04 18:06:00,2021-03-04 18:45:00,0 days 00:39:00,
৬০৮,"পোল স্থাপন ও ফিটিংস করণ ,তালতলী মোড় (ঠিকাদার কর্তৃক)",04-04-2021,৩ নং ফিডার,15:26:00,17:04:00, ব্রেকার বাহির করে শাটডাউন নিশ্চিত করা হয়।,ওয়াদুদ +মাহাবুব LM-1,মনিরুজ্জামান LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালুন করা হয়,2021-04-04 15:26:00,2021-04-04 17:04:00,0 days 01:38:00,
৬০৯,পোল স্থাপন ও ফিটিংস করণ উকিল বাড়ী (ঠিকাদার কর্তৃক),04-04-2021, ৬ নং ফিডার,16:39:00,17:20:00,ব্রেকার বাহির করে শাটডাউন নিশ্চিত করা হয়।,মনিরুজ্জামান LM,মনিরুজ্জামান LT,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালুন করা হয়।,2021-04-04 16:39:00,2021-04-04 17:20:00,0 days 00:41:00,
৬১১,33 KV A.R.M পরিবর্তন,05-04-2021,৫ ও ৮ নং ফিডার,09:30:00,10:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,উজ্জল D.E ,মোশতাক LM-1 ,A.G.M (O&M) ,কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-05-04 09:30:00,2021-05-04 10:00:00,0 days 00:30:00,
৬১২,    X-ফর্মার পরিবর্তন,05-04-2021,৭ নং ফিডার,10:45:00,11:10:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মাহাবুব  LM-1,মোশতাক LM-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-05-04 10:45:00,2021-05-04 11:10:00,0 days 00:25:00,
৬১৭,ঠিকাদার কাজকরন,06-04-2021, F-11,16:58:00,17:50:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।, মনির LM-1 ,মোশতাক LM-1,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-06-04 16:58:00,2021-06-04 17:50:00,0 days 00:52:00,
৬১৩,ঠিকাদার কাঞ্চনকে শাটডাউন প্রদান,06-04-2021,,10:40:00,11:10:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,ইশ্বর LM-1,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-06-04 10:40:00,2021-06-04 11:10:00,0 days 00:30:00,
৬১৪,R.O.W কাজের জন্য,06-04-2021,১০ নং ফিডার,12:30:00,14:00:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মাহাবুব LM-1, ইশ্বর LM-1,J.E (Kamrujaman),কাজ শেষে ক্লিয়ারেন্স দিলো,2021-06-04 12:30:00,2021-06-04 14:00:00,0 days 01:30:00,
৬১৫, ঠিকাদার+অভিযোগ,06-04-2021,৬+৫ নং ফিডার,14:10:00,14:40:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,ইশ্বর LM-1,D.G.M মহোদয়,কাজ শেষে ক্লিয়ারেন্স দিলো,2021-06-04 14:10:00,2021-06-04 14:40:00,0 days 00:30:00,
৬১৬,  X-ফর্মার পরিবর্তন,06-04-2021,F-07,15:50:00,16:58:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,ওয়াদুদ LM-1, মোশতাক LM-1 ,A.G.M (O&M) , কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-06-04 15:50:00,2021-06-04 16:58:00,0 days 01:08:00,
৬১৮,X-ফর্মার পরিবর্তন,06-04-2021, F-07,17:57:00,18:37:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,আঃ কাইয়ুম,মোশতাক LM-1,A.G.M (O&M), ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-06-04 17:57:00,2021-06-04 18:37:00,0 days 00:40:00,
৬১৯,তার জোড়া,07-04-2021, F-05,10:19:00,10:40:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মনির LM-1,মোশতাক LM-1,A.G.M (O&M), কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-07-04 10:19:00,2021-07-04 10:40:00,0 days 00:21:00,
৬২০,অভিযোগ সমাধান,07-04-2021, F-06,20:13:00,20:24:00, ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,মামুন গাজী LM-1,মনির LT  ,A.G.M (O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-07-04 20:13:00,2021-07-04 20:24:00,0 days 00:11:00,
৬২২,আপত্তির জন্য,08-04-2021,৬ নং ফিডার ,11:55:00,12:25:00,ব্রেকার ব্রেক করে,হাসান,আঃ ওয়াদুদ,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-08-04 11:55:00,2021-08-04 12:25:00,0 days 00:30:00,
৬২১,HT জাম্পার করার জন্য,08-04-2021,৯ নং ফিডার,11:05:00,11:35:00,ব্রেকার ব্রেক করে।,মনির,আঃ ওয়াদুদ,AGM,ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়,2021-08-04 11:05:00,2021-08-04 11:35:00,0 days 00:30:00,
৬২৩,XRR ব্যাংক করন,08-04-2021,৭ নং ফিডার,16:25:00,17:50:00,ব্রেকার ব্রেক করে শাটডাউন দেয়া হয়।,তাহেরুল,অটল, A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-08-04 16:25:00,2021-08-04 17:50:00,0 days 01:25:00,
৬২৪, HT জাম্পার করার জন্য,08-04-2021,৯ নং ফিডার,17:20:00,17:50:00,ব্রেকার আউট করে,মনির,অটল,A.G.M (O&M),ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়,2021-08-04 17:20:00,2021-08-04 17:50:00,0 days 00:30:00,
৬২৫,XFR উত্তোলন করার জন্য়,10-04-2021,১নং ফিডার,15:42:00,15:58:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়।,ইশ্বর ,,A.G.M (O&M),কাজ করার শেষে ফিডার চালু করা হয়,2021-10-04 15:42:00,2021-10-04 15:58:00,0 days 00:16:00,
৬২৬,কানেক্টর চাপা,11-04-2021,৬ নং ফিডার,14:00:00,15:15:00, ব্রেকার ব্রেক করে শাটডাউন দেয়া হয়।,তাহেরুল,মোশতাক,A.G.M (O&M),,2021-11-04 14:00:00,2021-11-04 15:15:00,0 days 01:15:00,
৬২৬, XFR উত্তোলন করার জন্য়,11-04-2021,৬ নং ফিডার,22:00:00,11:55:00,ব্রেকার আউট করে শাটডাউন দেয়া হয়।,তাহেরুল,মাহাবুব,A.G.M (O&M),কাজ করার শেষে ফিডার চালু করা হয়।,2021-11-04 22:00:00,2021-11-04 11:55:00,-1 days +13:55:00,
627,XFR উত্তোলন করন ,16-04-2021,5,22:05:00,23:05:00,ব্রেকার আউট করে ,হুমায়ুন মোর্তুজা L.T,আব্দুল ওয়াদুদ U.M.I,A.G.M (OSM),,2021-04-16 22:05:00,2021-04-16 23:05:00,0 days 01:00:00,
628,R.O.W করন ,18-04-2021,6,13:15:00,14:00:00,ব্রেকার রেক আউট করে শাটডাউন দেওয়া হয় ,ইব্রাহিম LMI,মোশতাক LMI,A.G.M (OSM),,2021-04-18 13:15:00,2021-04-18 14:00:00,0 days 00:45:00,
629,ঠিকাদার কাজ ,19-04-2021,10,10:09:00,14:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির LMI,মোশতাক LMI,A.G.M (OSM),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-19 10:09:00,2021-04-19 14:40:00,0 days 04:31:00,
630,ঠিকাদার কাজ ,20-04-2021,10,08:00:00,09:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির LMI,মোশতাক LMI,A.G.M (OSM),,2021-04-20 08:00:00,2021-04-20 09:00:00,0 days 01:00:00,
631,ঠিকাদার কাজ ,20-04-2021,10,15:50:00,16:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির LMI,অটল LMI,A.G.M (OSM),,2021-04-20 15:50:00,2021-04-20 16:30:00,0 days 00:40:00,
632,ঠিকাদার কাজ ,20-04-2021,3,16:00:00,16:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আব্দুল কাইয়ুম LMI,অটল LMI,A.G.M (OSM),,2021-04-20 16:00:00,2021-04-20 16:30:00,0 days 00:30:00,
633,ঠিকাদার কাজ ,24-04-2021,139,15:32:00,16:08:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-24 15:32:00,2021-04-24 16:08:00,0 days 00:36:00,
634,XFR উত্তোলন ,24-04-2021,2,15:45:00,16:42:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মামুন গাজী (LM-1),ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-24 15:45:00,2021-04-24 16:42:00,0 days 00:57:00,
635,মিতালী ফুড ইন্ডাঃ এর অভিযোগ সমাধান,24-04-2021,7,16:56:00,17:09:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওয়াদুদ (LM-1),ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-24 16:56:00,2021-04-24 17:09:00,0 days 00:13:00,
636,X-FORMER স্থানান্তর ,25-04-2021,11,11:40:00,12:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,তাহেরুল (LM-1),মোশতাক LMI,AGM (O&M),,2021-04-25 11:40:00,2021-04-25 12:40:00,0 days 01:00:00,
637,x-former স্থানান্তর ,25-04-2021,11,14:05:00,16:09:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মাহবুব (LM-1),ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-25 14:05:00,2021-04-25 16:09:00,0 days 02:04:00,
638,ROW করার জন্য ,26-04-2021,9,10:20:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর রহমান,ইয়ুভরাজ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-26 10:20:00,2021-04-26 12:55:00,0 days 02:35:00,
640,x-former স্থানান্তর ,26-04-2021,2,10:00:00,11:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওয়াদুদ (LM-1),Younwar,AGM (O&M),,2021-04-26 10:00:00,2021-04-26 11:00:00,0 days 01:00:00,
641,ঠিকাদারের কাজের জন্য  ,27-04-2021,মাওনা বাজার ০৫ নং ফিডার ,12:30:00,12:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),অটল LMI,AGM (O&M),,2021-04-27 12:30:00,2021-04-27 12:45:00,0 days 00:15:00,
642,ঠিকাদারের কাজের জন্য  ,28-04-2021,"মুলাইদ, ০২ নং ফিডার",14:15:00,15:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মাহবুব,শফিকুল,AGM (O&M),,2021-04-28 14:15:00,2021-04-28 15:00:00,0 days 00:45:00,
643,ROW করার জন্য ,28-04-2021,"মাওনা বাজার, ১০ ও ১১ নং ফিডার",14:30:00,15:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,"আব্দুল কাইয়ুম LMI, মনির (LM-1)",শফিকুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-28 14:30:00,2021-04-28 15:00:00,0 days 00:30:00,
645,ROW করার জন্য ,29-04-2021,6,14:00:00,16:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-29 14:00:00,2021-04-29 16:30:00,0 days 02:30:00,
644,ROW করার জন্য ,29-04-2021,6,09:25:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-29 09:25:00,2021-04-29 12:55:00,0 days 03:30:00,
646,ঠিকাদারের কাজের জন্য  ,01-05-2021,3,12:15:00,13:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,আব্দুল কাইয়ুম LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-01-05 12:15:00,2021-01-05 13:15:00,0 days 01:00:00,
647,33 kvam-5 পরিবর্তন ,01-05-2021,7,14:40:00,15:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মোশতাক LMI,আসাদ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-01-05 14:40:00,2021-01-05 15:00:00,0 days 00:20:00,
648,x-former স্থানান্তর ,02-05-2021,2,11:55:00,12:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মোশতাক LMI,আঃ রহমান,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-02-05 11:55:00,2021-02-05 12:30:00,0 days 00:35:00,
655,নতুন লাইন চালুর জন্য ,03-05-2021,11,16:36:00,17:29:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মামুন গাজী (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 16:36:00,2021-03-05 17:29:00,0 days 00:53:00,
651,ROW করার জন্য ,03-05-2021,2,14:25:00,16:08:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 14:25:00,2021-03-05 16:08:00,0 days 01:43:00,
649,ROW করার জন্য ,03-05-2021,2,10:25:00,11:25:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,Youanwar,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 10:25:00,2021-03-05 11:25:00,0 days 01:00:00,
650,x-former স্থানান্তর ,03-05-2021,11,11:20:00,11:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আসাদ ,Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 11:20:00,2021-03-05 11:50:00,0 days 00:30:00,
652,বোরিং কানেকশনের জন্য ,03-05-2021,9,14:44:00,15:28:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ঈশ্বর রায় (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 14:44:00,2021-03-05 15:28:00,0 days 00:44:00,
653,বোরিং কানেকশনের জন্য ,03-05-2021,1,15:12:00,15:27:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 15:12:00,2021-03-05 15:27:00,0 days 00:15:00,
654,বোরিং কানেকশনের জন্য ,03-05-2021,1,15:37:00,15:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-05 15:37:00,2021-03-05 15:40:00,0 days 00:03:00,
656,x-former স্থানান্তর ,04-05-2021,1,15:50:00,16:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মোশতাক LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-05 15:50:00,2021-04-05 16:50:00,0 days 01:00:00,
657,x-former স্থানান্তর ,04-05-2021,3,17:00:00,17:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,তাহেরুল,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-05 17:00:00,2021-04-05 17:50:00,0 days 00:50:00,
658,জাম্পার কাটার জন্য ,06-05-2021,10,09:00:00,09:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 09:00:00,2021-06-05 09:40:00,0 days 00:40:00,
663,XFR উত্তোলন ,06-05-2021,6,15:44:00,16:02:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আঃ রহমান,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 15:44:00,2021-06-05 16:02:00,0 days 00:18:00,
662,XFR উত্তোলন ,06-05-2021,6,14:22:00,14:49:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আঃ রহমান,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 14:22:00,2021-06-05 14:49:00,0 days 00:27:00,
665, ,06-05-2021,6,16:44:00,16:51:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আসাদ ,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 16:44:00,2021-06-05 16:51:00,0 days 00:07:00,
661,ROW করার জন্য ,06-05-2021,7,14:12:00,16:02:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 14:12:00,2021-06-05 16:02:00,0 days 01:50:00,
660,XFR উত্তোলন ,06-05-2021,6,11:20:00,11:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,আঃ রহমান,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 11:20:00,2021-06-05 11:50:00,0 days 00:30:00,
659,ROW করার জন্য ,06-05-2021,7,09:30:00,10:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওবায়দুর LM-1,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 09:30:00,2021-06-05 10:15:00,0 days 00:45:00,
664,জাম্পার করার জন্য ,06-05-2021,10,16:26:00,17:04:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-05 16:26:00,2021-06-05 17:04:00,0 days 00:38:00,
667,XFR উত্তোলন ,07-05-2021,1,21:14:00,21:46:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,সাকিব LM-01,তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-05 21:14:00,2021-07-05 21:46:00,0 days 00:32:00,
666,জাম্পার করার জন্য ,07-05-2021,4,14:45:00,14:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,ওয়াদুদ (LM-1),Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-05 14:45:00,2021-07-05 14:55:00,0 days 00:10:00,
668,XFR উত্তোলন ,07-05-2021,8,22:48:00,00:18:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,মনির (LM-1),তাহেরুল,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-05 22:48:00,2021-07-05 00:18:00,-1 days +01:30:00,
669,ROW করার জন্য ,08-05-2021,3,11:05:00,13:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,"ওবায়দুর LM-1, ওয়াদুদ (LM-1)",শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-08-05 11:05:00,2021-08-05 13:40:00,0 days 02:35:00,
670,33kv ইন্সুলেটর পরিবর্তন করার জন্য ,09-05-2021,"05, 08",16:50:00,17:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,উজ্জ্বল - LM,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-09-05 16:50:00,2021-09-05 17:15:00,0 days 00:25:00,
671,HT জাম্পার ,15-05-2021,6,12:26:00,12:52:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,অটল LMI,Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-15 12:26:00,2021-05-15 12:52:00,0 days 00:26:00,
672,x-former স্থানান্তর ,16-05-2021,4,11:25:00,11:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,তাহেরুল,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-16 11:25:00,2021-05-16 11:55:00,0 days 00:30:00,
673,অভিযোগ নিরসনের জন্য ,16-05-2021,5,11:30:00,11:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,শফিকুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-16 11:30:00,2021-05-16 11:40:00,0 days 00:10:00,
674,HT জাম্পার করন ,17-05-2021,7,16:48:00,17:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,শফিকুল LM-1,ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-17 16:48:00,2021-05-17 17:20:00,0 days 00:32:00,
675,অভিযোগ নিরসনের জন্য ,17-05-2021,1,17:00:00,17:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,অটল LMI,ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-17 17:00:00,2021-05-17 17:20:00,0 days 00:20:00,
676,CTPT নামানো ,19-05-2021,4,12:55:00,13:58:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,তাহেরুল LM-1,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-19 12:55:00,2021-05-19 13:58:00,0 days 01:03:00,
672,HT মিটারিং ঠিকাদারের কাজ ,22-05-2021,4,12:40:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয় ,অটল LMI,"আসাদ, তাহেরুল, মাহবুব",AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-22 12:40:00,2021-05-22 12:55:00,0 days 00:15:00,
679,x-former স্থানান্তর ,25-05-2021,"01,05",15:00:00,15:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ঈশ্বর রায় (LM-1),মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-25 15:00:00,2021-05-25 15:40:00,0 days 00:40:00,
678,x-former স্থানান্তর ,25-05-2021,7,14:15:00,15:05:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-25 14:15:00,2021-05-25 15:05:00,0 days 00:50:00,
677,তার টানার জন্য ,25-05-2021,3,13:00:00,13:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,AGM (O&M),ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-25 13:00:00,2021-05-25 13:50:00,0 days 00:50:00,
680,পুশ পোল স্থাপন ,25-05-2021,3,16:00:00,17:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-25 16:00:00,2021-05-25 17:00:00,0 days 01:00:00,
681,নতুন সেকশন করার জন্য ,29-05-2021,4,11:00:00,11:24:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-29 11:00:00,2021-05-29 11:24:00,0 days 00:24:00,
682,HT জাম্পার করন ,29-05-2021,1,12:20:00,13:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির (LM-1),আঃ রহমান,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-29 12:20:00,2021-05-29 13:30:00,0 days 01:10:00,
683,XFR উত্তোলন ,30-05-2021,"01,05,06",14:00:00,14:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,"ঈশ্বর রায় (LM-1), তাহেরুল LM-1",আঃ রহমান,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-30 14:00:00,2021-05-30 14:30:00,0 days 00:30:00,
685,x-former স্থানান্তর ,30-05-2021,7,18:00:00,18:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ঈশ্বর রায় (LM-1),শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-30 18:00:00,2021-05-30 18:40:00,0 days 00:40:00,
689,HT স্থানান্তর করার জন্য ,03-06-2021,3,17:50:00,18:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মামুন গাজী (LM-1),Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-06 17:50:00,2021-03-06 18:00:00,0 days 00:10:00,
688,x-former স্থানান্তর ,03-06-2021,4,17:35:00,17:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-06 17:35:00,2021-03-06 17:45:00,0 days 00:10:00,
687,HT জাম্পার করন ,03-06-2021,13,16:10:00,16:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-06 16:10:00,2021-03-06 16:20:00,0 days 00:10:00,
686,HT তার ছেড়ার জন্য ,03-06-2021,6,11:35:00,12:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির (LM-1),আসাদ ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-06 11:35:00,2021-03-06 12:45:00,0 days 01:10:00,
693,HT জাম্পার করন ,04-06-2021,7,22:27:00,22:57:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LMI,মনির LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-06 22:27:00,2021-04-06 22:57:00,0 days 00:30:00,
690,x-former স্থানান্তর ,04-06-2021,1,11:10:00,11:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-06 11:10:00,2021-04-06 11:40:00,0 days 00:30:00,
691,x-former স্থানান্তর ,04-06-2021,4,11:35:00,12:25:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-06 11:35:00,2021-04-06 12:25:00,0 days 00:50:00,
692,x-former স্থানান্তর ,04-06-2021,1,14:08:00,14:54:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-04-06 14:08:00,2021-04-06 14:54:00,0 days 00:46:00,
695,ঠিকাদারের কাজের জন্য  ,05-06-2021,1,16:22:00,17:54:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-06 16:22:00,2021-05-06 17:54:00,0 days 01:32:00,
697,বোরিং কানেকশনের জন্য ,05-06-2021,2,17:40:00,18:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-06 17:40:00,2021-05-06 18:00:00,0 days 00:20:00,
696,HT জাম্পার করন ,05-06-2021,"05, 08",16:32:00,16:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-06 16:32:00,2021-05-06 16:45:00,0 days 00:13:00,
694,HT জাম্পার করন ,05-06-2021,1,14:10:00,14:46:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-06 14:10:00,2021-05-06 14:46:00,0 days 00:36:00,
701,HT জাম্পার করন ,06-06-2021,7,20:25:00,20:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-06 20:25:00,2021-06-06 20:45:00,0 days 00:20:00,
700,"HT জাম্পার করন, ঠিকাদারের কাজের জন্য  ",06-06-2021,10,15:15:00,15:52:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-06 15:15:00,2021-06-06 15:52:00,0 days 00:37:00,
698,ঠিকাদারের কাজের জন্য  ,06-06-2021,10,11:50:00,12:02:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইব্রাহিম LM-1,ঈশ্বর রায় (LM-1),AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-06 11:50:00,2021-06-06 12:02:00,0 days 00:12:00,
699,বাঁশ কাটার জন্য ,06-06-2021,4,17:35:00,17:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-06 17:35:00,2021-06-06 17:45:00,0 days 00:10:00,
703,গ্রাউন্ডিং সংযোগ দেওয়া ,07-06-2021,9,12:15:00,12:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-06 12:15:00,2021-07-06 12:40:00,0 days 00:25:00,
704,x-former স্থানান্তর ,07-06-2021,6,13:35:00,13:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-06 13:35:00,2021-07-06 13:45:00,0 days 00:10:00,
705,কাটআউট পরিবর্তন ,07-06-2021,1,15:55:00,16:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-06 15:55:00,2021-07-06 16:20:00,0 days 00:25:00,
706,কাট আউট পরিবর্তন ,07-06-2021,"01, 05",16:30:00,16:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-06 16:30:00,2021-07-06 16:50:00,0 days 00:20:00,
702,HT জাম্পার করন ,07-06-2021,10,10:40:00,10:58:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-07-06 10:40:00,2021-07-06 10:58:00,0 days 00:18:00,
707,অভিযোগ নিরসনের জন্য ,08-06-2021,6,11:15:00,11:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-08-06 11:15:00,2021-08-06 11:20:00,0 days 00:05:00,
708,কানেক্টর চাপা ,08-06-2021,11,11:40:00,11:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইব্রাহিম LM-1,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-08-06 11:40:00,2021-08-06 11:50:00,0 days 00:10:00,
709,x-former স্থানান্তর ,08-06-2021,1,16:30:00,17:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-08-06 16:30:00,2021-08-06 17:00:00,0 days 00:30:00,
710,HT জাম্পার করন ,08-06-2021,1,22:10:00,22:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),Youawarmi,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-08-06 22:10:00,2021-08-06 22:30:00,0 days 00:20:00,
711,x-former স্থানান্তর ,09-06-2021,3,12:15:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মাহবুব LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-09-06 12:15:00,2021-09-06 12:55:00,0 days 00:40:00,
712,HT জাম্পার করন ,10-06-2021,"01, 05",12:40:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-10-06 12:40:00,2021-10-06 12:55:00,0 days 00:15:00,
713,XFR উত্তোলন ,10-06-2021,9,15:00:00,16:04:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,তাহেরুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-10-06 15:00:00,2021-10-06 16:04:00,0 days 01:04:00,
714,HT জাম্পার করন ,10-06-2021,9,15:50:00,16:04:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LMI,তাহেরুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-10-06 15:50:00,2021-10-06 16:04:00,0 days 00:14:00,
715,PP সমস্যার সমাধান ,10-06-2021,1,16:28:00,16:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,"আব্দুল কাইয়ুম LMI, জাহিদুল",তাহেরুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-10-06 16:28:00,2021-10-06 16:35:00,0 days 00:07:00,
716,XFR উত্তোলন ,10-06-2021,9,17:10:00,18:14:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LMI,তাহেরুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-10-06 17:10:00,2021-10-06 18:14:00,0 days 01:04:00,
717,HT জাম্পার করন ,11-06-2021,"10, 11",10:50:00,11:05:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LMI,আসাদ ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-11-06 10:50:00,2021-11-06 11:05:00,0 days 00:15:00,
718,HT জাম্পার করন ,11-06-2021,1,11:25:00,11:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির (LM-1),আসাদ ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-11-06 11:25:00,2021-11-06 11:40:00,0 days 00:15:00,
719,"x-former স্থানান্তর , HT জাম্পার করন ",11-06-2021,3,15:10:00,15:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-11-06 15:10:00,2021-11-06 15:20:00,0 days 00:10:00,
720,"x-former স্থানান্তর , HT জাম্পার করন ",11-06-2021,"01, 05",20:10:00,20:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-11-06 20:10:00,2021-11-06 20:30:00,0 days 00:20:00,
721,"x-former স্থানান্তর , HT জাম্পার করন ",11-06-2021,9,20:50:00,21:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আব্দুল কাইয়ুম LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-11-06 20:50:00,2021-11-06 21:00:00,0 days 00:10:00,
722,কাট আউট পরিবর্তন ,12-06-2021,5,14:30:00,15:10:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,"তাহেরুল LM-1, মনির (LM-1)",ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-12-06 14:30:00,2021-12-06 15:10:00,0 days 00:40:00,
725,x-former স্থানান্তর ,13-06-2021,1,12:05:00,12:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 12:05:00,2021-06-13 12:30:00,0 days 00:25:00,
726,x-former স্থানান্তর ,13-06-2021,7,13:25:00,13:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,"তাহেরুল LM-1, অটল LMI, নয়ান আলী ",ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 13:25:00,2021-06-13 13:55:00,0 days 00:30:00,
727,HT জাম্পার করন ,13-06-2021,1,13:40:00,13:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মাহবুব,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 13:40:00,2021-06-13 13:50:00,0 days 00:10:00,
728,XFR উত্তোলন ,13-06-2021,6,17:27:00,17:37:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,মোশতাক LMI,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 17:27:00,2021-06-13 17:37:00,0 days 00:10:00,
723,HT জাম্পার করন ,13-06-2021,3,10:30:00,10:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 10:30:00,2021-06-13 10:40:00,0 days 00:10:00,
724,x-former স্থানান্তর ,13-06-2021,6,10:45:00,11:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-13 10:45:00,2021-06-13 11:20:00,0 days 00:35:00,
731,x-former স্থানান্তর ,14-06-2021,3,12:20:00,13:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-14 12:20:00,2021-06-14 13:20:00,0 days 01:00:00,
733,HT জাম্পার করন ,14-06-2021,5,14:40:00,15:10:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LMI,আঃ রহমান,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-14 14:40:00,2021-06-14 15:10:00,0 days 00:30:00,
732,পুশ স্থাপনের জন্য ,14-06-2021,1,12:30:00,13:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-14 12:30:00,2021-06-14 13:20:00,0 days 00:50:00,
730,HT জাম্পার করন ,14-06-2021,9,10:30:00,10:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LMI,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-14 10:30:00,2021-06-14 10:40:00,0 days 00:10:00,
729,অভিযোগ নিরসনের জন্য ,14-06-2021,7,08:15:00,08:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-14 08:15:00,2021-06-14 08:35:00,0 days 00:20:00,
737,HT জাম্পার করার জন্য ,15-06-2021,1,14:07:00,14:27:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,শহিদুল/রিন্টু,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-15 14:07:00,2021-06-15 14:27:00,0 days 00:20:00,
738,HT জাম্পার করার জন্য ,15-06-2021,5,22:25:00,22:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ কাইয়ুম LM-1,Youamatli,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-15 22:25:00,2021-06-15 22:55:00,0 days 00:30:00,
,,15-06-2021,,11:10:00,11:45:00,,,,,,2021-06-15 11:10:00,2021-06-15 11:45:00,0 days 00:35:00,
734,x-former স্থানান্তর ,15-06-2021,6,11:10:00,11:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ (LM-1),আঃ রহমান,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-15 11:10:00,2021-06-15 11:45:00,0 days 00:35:00,
