Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
736,HT তার জোড়া দেওয়ার জন্য ,15-06-2021,1,12:05:00,12:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-15 12:05:00,2021-06-15 12:55:00,0 days 00:50:00,
735,HT তার জোড়া দেওয়ার জন্য ,15-06-2021,3,11:05:00,11:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-15 11:05:00,2021-06-15 11:35:00,0 days 00:30:00,
742,অবৈধ স্থাপনা ভাঙার জন্য ,16-06-2021,11,17:50:00,18:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-16 17:50:00,2021-06-16 18:15:00,0 days 00:25:00,
739,HT জাম্পার করার জন্য ,16-06-2021,11,14:35:00,14:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-16 14:35:00,2021-06-16 14:50:00,0 days 00:15:00,
740,অবৈধ স্থাপনা ভাঙার জন্য ,16-06-2021,4,15:30:00,18:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-16 15:30:00,2021-06-16 18:20:00,0 days 02:50:00,
741,অবৈধ স্থাপনা ভাঙার জন্য ,16-06-2021,7,15:30:00,18:28:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-16 15:30:00,2021-06-16 18:28:00,0 days 02:58:00,
748,HT তার জোড়া দেওয়ার জন্য ,17-06-2021,8,16:05:00,16:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 16:05:00,2021-06-17 16:20:00,0 days 00:15:00,
743,অবৈধ স্থাপনা ভাঙার জন্য ,17-06-2021,4,11:10:00,11:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 11:10:00,2021-06-17 11:40:00,0 days 00:30:00,
744,অবৈধ স্থাপনা ভাঙার জন্য ,17-06-2021,5,12:10:00,13:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 12:10:00,2021-06-17 13:30:00,0 days 01:20:00,
745,অবৈধ স্থাপনা ভাঙার জন্য ,17-06-2021,6,12:10:00,13:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 12:10:00,2021-06-17 13:55:00,0 days 01:45:00,
746,"এক্স-ফরমার স্থানান্তর, HT জাম্পার করার জন্য ",17-06-2021,7,14:50:00,15:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 14:50:00,2021-06-17 15:00:00,0 days 00:10:00,
747,HT জাম্পার করার জন্য ,17-06-2021,"05, 01",15:28:00,15:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 15:28:00,2021-06-17 15:40:00,0 days 00:12:00,
749,অবৈধ স্থাপনা ভাঙার জন্য ,17-06-2021,5,16:35:00,17:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,"ওয়াদুদ LM-1, ঈশ্বর রায় LM-1",ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-17 16:35:00,2021-06-17 17:35:00,0 days 01:00:00,
754,XER পরিবর্তন করার জন্য ,20-06-2021,1,15:22:00,15:46:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-20 15:22:00,2021-06-20 15:46:00,0 days 00:24:00,
752,শ্রিপুর কাজ করার জন্য ,20-06-2021,2,12:20:00,12:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইয়ুমান,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-20 12:20:00,2021-06-20 12:40:00,0 days 00:20:00,
751,এক্স-ফরমার স্থানান্তর,20-06-2021,1,11:05:00,11:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-20 11:05:00,2021-06-20 11:30:00,0 days 00:25:00,
750,HT তার জোড়া দেওয়ার জন্য ,20-06-2021,6,10:40:00,10:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-20 10:40:00,2021-06-20 10:55:00,0 days 00:15:00,
753,XER পরিবর্তন করার জন্য ,20-06-2021,5,15:15:00,15:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-20 15:15:00,2021-06-20 15:20:00,0 days 00:05:00,
756,XER পরিবর্তন করার জন্য ,21-06-2021,3,11:05:00,11:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-21 11:05:00,2021-06-21 11:35:00,0 days 00:30:00,
755,ফিডার শিফটিং কাজের জন্য ,21-06-2021,"07, 10, 11",10:30:00,11:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,TE উজ্জ্বল,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-21 10:30:00,2021-06-21 11:45:00,0 days 01:15:00,
757,XFR পরিবর্তন করার জন্য ,21-06-2021,1,22:10:00,22:59:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-21 22:10:00,2021-06-21 22:59:00,0 days 00:49:00,
763,অবৈধ লাইন বিচ্ছিন্ন করার জন্য ,22-06-2021,9,23:07:00,23:24:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 23:07:00,2021-06-22 23:24:00,0 days 00:17:00,
761,HT জাম্পার করার জন্য ,22-06-2021,9,18:05:00,18:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান LM-1,Ali,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 18:05:00,2021-06-22 18:15:00,0 days 00:10:00,
760,HT লুপ লাগানোর জন্য ,22-06-2021,6,13:10:00,13:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 13:10:00,2021-06-22 13:20:00,0 days 00:10:00,
759,এক্স-ফরমার স্থানান্তর,22-06-2021,11,13:10:00,13:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইব্রাহিম ,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 13:10:00,2021-06-22 13:40:00,0 days 00:30:00,
758,এক্স-ফরমার স্থানান্তর,22-06-2021,"01, 06",12:10:00,12:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইব্রাহিম ,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 12:10:00,2021-06-22 12:30:00,0 days 00:20:00,
762,XER পরিবর্তন করার জন্য ,22-06-2021,11,20:35:00,20:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল LM-1,Ali,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-22 20:35:00,2021-06-22 20:40:00,0 days 00:05:00,
765,ফিউজ কাট আউট করার জন্য ,23-06-2021,1,13:25:00,14:00:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইব্রাহিম ,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-23 13:25:00,2021-06-23 14:00:00,0 days 00:35:00,
764,HT জাম্পার করার জন্য ,23-06-2021,3,13:10:00,13:20:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-23 13:10:00,2021-06-23 13:20:00,0 days 00:10:00,
,,23-06-2021,,13:25:00,14:00:00,,,,,,2021-06-23 13:25:00,2021-06-23 14:00:00,0 days 00:35:00,
766,HT তার জোড়া দেওয়ার জন্য ,23-06-2021,4,14:15:00,14:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ইয়ুমান আলী LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-23 14:15:00,2021-06-23 14:30:00,0 days 00:15:00,
767,HT তার জোড়া দেওয়ার জন্য ,24-06-2021,5,16:20:00,16:55:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আঃ রহমান LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-24 16:20:00,2021-06-24 16:55:00,0 days 00:35:00,
768,R/C করার জন্য ,25-06-2021,4,17:17:00,17:38:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,হাসান ,ইব্রাহিম ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-25 17:17:00,2021-06-25 17:38:00,0 days 00:21:00,
770,HT জাম্পার করার জন্য ,26-06-2021,11,17:25:00,17:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ইয়ুমান আলী LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-26 17:25:00,2021-06-26 17:40:00,0 days 00:15:00,
769,এক্স-ফরমার স্থানান্তর,26-06-2021,2,12:15:00,13:45:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,আসাদ ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-26 12:15:00,2021-06-26 13:45:00,0 days 01:30:00,
771,মিটার লাগানোর জন্য ,27-06-2021,4,14:25:00,14:34:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মামুন গাজী ,ইব্রাহিম ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-27 14:25:00,2021-06-27 14:34:00,0 days 00:09:00,
772,HT জাম্পার করার জন্য ,27-06-2021,2,14:45:00,15:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,আসাদ LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-27 14:45:00,2021-06-27 15:15:00,0 days 00:30:00,
773,HT জাম্পার করার জন্য ,27-06-2021,8,23:20:00,23:40:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মাহবুব ,ইয়ুমান আলী LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-27 23:20:00,2021-06-27 23:40:00,0 days 00:20:00,
775,HT তার জোড়া দেওয়ার জন্য ,28-06-2021,4,15:50:00,16:05:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,ইব্রাহিম LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-28 15:50:00,2021-06-28 16:05:00,0 days 00:15:00,
776,HT জাম্পার করার জন্য ,28-06-2021,4,21:05:00,21:10:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,অটল ,ইব্রাহিম ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-28 21:05:00,2021-06-28 21:10:00,0 days 00:05:00,
774,এক্স-ফরমার স্থানান্তর,28-06-2021,6,12:12:00,13:52:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,আসাদ LM-1,মোশতাক LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-28 12:12:00,2021-06-28 13:52:00,0 days 01:40:00,
780,HT জাম্পার করার জন্য ,29-06-2021,1,18:52:00,18:58:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,মামুন ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-29 18:52:00,2021-06-29 18:58:00,0 days 00:06:00,
778,HT জাম্পার করার জন্য ,29-06-2021,4,17:32:00,17:52:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,মামুন ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-29 17:32:00,2021-06-29 17:52:00,0 days 00:20:00,
777,HT তার জোড়া দেওয়ার জন্য ,29-06-2021,11,16:00:00,16:30:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ওয়াদুদ LM-1,মামুন গাজী, AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-29 16:00:00,2021-06-29 16:30:00,0 days 00:30:00,
779,HT জাম্পার করার জন্য ,29-06-2021,4,18:30:00,18:49:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,রফিক ,মামুন ,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-29 18:30:00,2021-06-29 18:49:00,0 days 00:19:00,
783,XER পরিবর্তন করার জন্য ,30-06-2021,4,13:40:00,14:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওয়াদুদ LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-30 13:40:00,2021-06-30 14:35:00,0 days 00:55:00,
781,মিটার চেকিং ,30-06-2021,8,11:55:00,12:05:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,উজ্জ্বল ,শফিকুল LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-30 11:55:00,2021-06-30 12:05:00,0 days 00:10:00,
782,HT জাম্পার করার জন্য ,30-06-2021,1,12:35:00,12:54:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,ইয়ুমান আলী LM-1,ওয়াদুদ LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-06-30 12:35:00,2021-06-30 12:54:00,0 days 00:19:00,
784,HT জাম্পার করার জন্য ,01-07-2021,"07, 11",14:10:00,14:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওয়াদুদ LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-01-07 14:10:00,2021-01-07 14:35:00,0 days 00:25:00,
785,এক্স-ফরমার স্থানান্তর,02-07-2021,4,17:50:00,18:50:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,তাহেরুল LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-02-07 17:50:00,2021-02-07 18:50:00,0 days 01:00:00,
786,XER পরিবর্তন করার জন্য ,02-07-2021,3,21:05:00,21:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-02-07 21:05:00,2021-02-07 21:35:00,0 days 00:30:00,
787,HT জাম্পার করার জন্য ,03-07-2021,5,10:20:00,21:35:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মনির LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-03-07 10:20:00,2021-03-07 21:35:00,0 days 11:15:00,
788,অবৈধ লাইন বিচ্ছিন্ন করার জন্য ,05-07-2021,1,16:39:00,17:15:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,সজিব ,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-07 16:39:00,2021-05-07 17:15:00,0 days 00:36:00,
789,HT জাম্পার করার জন্য ,05-07-2021,11,17:50:00,18:06:00,ব্রেকার আউট করে শাটডাউন দেওয়া হয়,মোশতাক LM-1,ওবায়দুর LM-1,AGM (O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয় ,2021-05-07 17:50:00,2021-05-07 18:06:00,0 days 00:16:00,
790,X-Former Change,05-07-2021,০৪ নং ফিডার,22:35:00,23:35:00,ব্রেকার আউট।,হাসান ,Younus Ali,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2021-05-07 22:35:00,2021-05-07 23:35:00,0 days 01:00:00,
791,ফিডার জাম্পার খোয়ার জন্য।,06-07-2021,১০ও ১১নং ফিডার ,10:15:00,11:33:00,ব্রেকার আউট।,শরিফুল,আজাদ,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2021-06-07 10:15:00,2021-06-07 11:33:00,0 days 01:18:00,
792,বিনষ্ট X-F উত্তোলন,06-07-2021,০৯নং ,15:15:00,15:56:00,ব্র্রেকার আউট ,মনির ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স দিয়ে লাইন চালু করা হইল।,2021-06-07 15:15:00,2021-06-07 15:56:00,0 days 00:41:00,
793,HT তার ছিড়া ,06-07-2021,১+০৯ নং ফিডার ,16:22:00,16:33:00,ব্রেকার আউট,মনির ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স করে চালু করা হইল।,2021-06-07 16:22:00,2021-06-07 16:33:00,0 days 00:11:00,
794,33KV লাইন নিমন ঠিকাদার ,07-07-2021,৬নং ফিডার ,09:45:00,16:52:00,ব্রেকার বাহির করে দেওয়া হইল।,মনির ,,AGM(O&M),,2021-07-07 09:45:00,2021-07-07 16:52:00,0 days 07:07:00,
795,HT তার জোড়া,07-07-2021,০৪নং ফিডার ,10:07:00,10:30:00,ব্রেকার বাহির করে দেওয়া হইল।,ওয়াদুদ,,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-07-07 10:07:00,2021-07-07 10:30:00,0 days 00:23:00,
796,তার জোড়া দেওয়ার জন্য। ,07-07-2021,৭নং ফিডার ,11:15:00,11:24:00,ব্রেকার বের করে দেওয়া হইল।,ওয়াদুদ,,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হইল।,2021-07-07 11:15:00,2021-07-07 11:24:00,0 days 00:09:00,
797,HT জাম্পার কাটার জন্য।,07-07-2021,২নং ফিডার ,11:53:00,11:58:00,ব্রেকার বের করে দেওয়া হইল।,তাহেরুল,,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হইল।,2021-07-07 11:53:00,2021-07-07 11:58:00,0 days 00:05:00,
805,33KV লাইন চালু করার জন্য,09-07-2021,১১নং ফিডার ,08:05:00,08:37:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,উজ্জল,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-07 08:05:00,2021-09-07 08:37:00,0 days 00:32:00,
806,কাটউত্তোলনের জন্য ,09-07-2021,০৩ নং তালতলী ফিডার ,15:20:00,16:09:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হয়।,আফসার ,A.Rahim ,AGM(O&M),,2021-09-07 15:20:00,2021-09-07 16:09:00,0 days 00:49:00,
807,HT জাম্পার করার জন্য,09-07-2021,০৬নং ফিডার ,22:40:00,22:50:00,ব্রেকার বাহির করে শাটডাউন,ঈশ্বর ,ইব্রাহিম ,AGM(O&M),,2021-09-07 22:40:00,2021-09-07 22:50:00,0 days 00:10:00,
808,HT জাম্পার করার জন্য ,09-07-2021,০৭নং ফিডার ,23:48:00,00:05:00,ব্রেকার বাহির করে শাটডাউন,মনির ,ইব্রাহিম ,AGM(O&M),,2021-09-07 23:48:00,2021-09-07 00:05:00,-1 days +00:17:00,
812,LT লুপ সংযোগের জন্য,10-07-2021,০৪নং ফিডার ,21:45:00,21:50:00,ট্রিপ শাটডাউন,অটল,ইব্রাহিম ,JE(UJJAL),,2021-10-07 21:45:00,2021-10-07 21:50:00,0 days 00:05:00,
811,LT লুপ সংযোগের জন্য ,10-07-2021,১০নং ও ১১নং ফিডার ,21:15:00,21:25:00,ট্রিপ শাটডাউন,অটল,ইব্রাহিম,JE(UJJAL),,2021-10-07 21:15:00,2021-10-07 21:25:00,0 days 00:10:00,
810,HT জাম্পার করার জন্য,10-07-2021,২১ নং ফিডার ,20:40:00,20:48:00,ট্রিপ শাটডাউন,অটল ,ইব্রাহিম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-10-07 20:40:00,2021-10-07 20:48:00,0 days 00:08:00,
809,K/W এর  V,10-07-2021,১০+১১নং ফিডার ,10:02:00,10:15:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-07 10:02:00,2021-10-07 10:15:00,0 days 00:13:00,
813,X-ফরমার উত্তোলন,11-07-2021,৫নং ফিডার ,16:36:00,16:55:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মামুন গাজী ,ওবায়দুর ,JE হুমায়ুন,কাজ শেষে লাইন চালু করা হয়। ,2021-11-07 16:36:00,2021-11-07 16:55:00,0 days 00:19:00,
814,HT জাম্পার করার জন্য,11-07-2021,৪নং ফিডার ,17:00:00,17:10:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,ওবায়দুর ,JE হুমায়ুন,কাজ শেষে লাইন চালু করা হয়।,2021-11-07 17:00:00,2021-11-07 17:10:00,0 days 00:10:00,
815,X-ফরমার উত্তোলনের জন্য,12-07-2021,০৫নং ফিডার ,09:50:00,10:35:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-07 09:50:00,2021-12-07 10:35:00,0 days 00:45:00,
816,লাইন রক্ষণাবেক্ষণ,13-07-2021,৬নং ফিডার ,11:25:00,12:56:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হইল।,মনির ,,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-13 11:25:00,2021-07-13 12:56:00,0 days 01:31:00,
817,XFR নতুন স্থাপন,14-07-2021,৮নং ফিডার ,17:52:00,18:18:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হইল,আ:রহমান,,AGM(O&M),কাজ শেষে লাইন চালু করা হইল।,2021-07-14 17:52:00,2021-07-14 18:18:00,0 days 00:26:00,
818,XFR পরিবর্তন,16-07-2021,৫ ও ৬নং ফিডার ,10:00:00,10:30:00,ব্রেকার বাহির করে শাটডাউন নিশ্বিত করা হয়েছে।,ইব্রাহিম,অটল,AGM(O&M),,2021-07-16 10:00:00,2021-07-16 10:30:00,0 days 00:30:00,
819,XFR পরিবর্তন,18-07-2021,৪নং ফিডার ,17:20:00,17:53:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,অটল,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-18 17:20:00,2021-07-18 17:53:00,0 days 00:33:00,
828,X-ফরমার পরিবর্তন,20-07-2021,৪নং ফিডার ,17:10:00,18:25:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান,ওবায়দুর ,,কাজ শেষে লাইন চালু করা হয়।,2021-07-20 17:10:00,2021-07-20 18:25:00,0 days 01:15:00,
829,HT তার জোড়া দেওয়ার জন্য( অভিযোগ কেওড়া ),20-07-2021,১নং ফিডার ,17:20:00,17:42:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,,কাজ শেষে লাইন চালু করা হয়।,2021-07-20 17:20:00,2021-07-20 17:42:00,0 days 00:22:00,
829,HT জাম্পারকরণ,23-07-2021,৩+২নং ফিডার ,09:58:00,10:22:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,Mamun,,কাজ শেষে লাইন চালু করা হয়।,2021-07-23 09:58:00,2021-07-23 10:22:00,0 days 00:24:00,
830,X-F উত্তোলনকরণ,23-07-2021,৫নং ফিডার ,19:13:00,19:55:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,আ:রহমান,,,2021-07-23 19:13:00,2021-07-23 19:55:00,0 days 00:42:00,
831,অভিযোগ নিরসনের জন্য,24-07-2021,০৩নং ফিডার ,10:28:00,10:49:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,তাহেরুল,,কাজ শেষে ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-07-24 10:28:00,2021-07-24 10:49:00,0 days 00:21:00,
833,HT জাম্পারকরণ,24-07-2021,৪+৭ নং ফিডার ,20:05:00,20:20:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,"তাহেরুল, হাসান",Mamun ,,কাজ শেষে লাইন চালু করা হয়।,2021-07-24 20:05:00,2021-07-24 20:20:00,0 days 00:15:00,
834,কাজকরণ,24-07-2021,৭নং ফিডার ,20:30:00,21:51:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,তাহেরুল ,Mamun,,কাজ শেষে লাইন চালু করা হয়।,2021-07-24 20:30:00,2021-07-24 21:51:00,0 days 01:21:00,
832,আগুন এবং HT তার ছেড়া,24-07-2021,৩নং ফিডার ,17:55:00,18:04:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,Mamun ,,কাজ শেষে লাইন চালু করা হয়।,2021-07-24 17:55:00,2021-07-24 18:04:00,0 days 00:09:00,
835,অভিযোগ নিরসন,25-07-2021,০১নং ফিডার ,21:00:00,21:09:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হইল।,আ:কাইয়ুম,তাহেরুল,,কাজ শেষে লাইন চালু করা হয়।,2021-07-25 21:00:00,2021-07-25 21:09:00,0 days 00:09:00,
839,H.T লাইন চালু করার কাজে।,26-07-2021,০১নং কেওড়া,16:13:00,16:27:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,অটল ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-26 16:13:00,2021-07-26 16:27:00,0 days 00:14:00,
836,কানেক্টর স্থাপন,26-07-2021,৪নং ফিডার ,12:15:00,12:40:00,ব্রেকার আউট,ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়। ,2021-07-26 12:15:00,2021-07-26 12:40:00,0 days 00:25:00,
837,X-former Change,26-07-2021,০৩নং ফিডার ,13:15:00,13:50:00,ব্রেকার আউট,আসাদুজ্জামান,Younus Ali ,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2021-07-26 13:15:00,2021-07-26 13:50:00,0 days 00:35:00,
838,HT লাইন চালুকরণ,26-07-2021,১১নং (মাওনা বাজার),14:39:00,14:48:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,অটল,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-26 14:39:00,2021-07-26 14:48:00,0 days 00:09:00,
840,X-ফরমার পরিবর্তন,26-07-2021,০৩ (তালতলী),17:20:00,18:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আসাদ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-26 17:20:00,2021-07-26 18:00:00,0 days 00:40:00,
843,H.T জাম্পার ,27-07-2021,০৯নং ফিডার,19:35:00,19:40:00,ব্রেকার আউট,মনির ,Younus Ali,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়। ,2021-07-27 19:35:00,2021-07-27 19:40:00,0 days 00:05:00,
842,X-ফরমার পরিবর্তন,27-07-2021,৭নং ফিডার ,18:03:00,18:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,"অটল,ওয়াদুদ",ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-07-27 18:03:00,2021-07-27 18:40:00,0 days 00:37:00,
841,X-ফরমার পরিবর্তন,27-07-2021,০৩নং ফিডার ,16:08:00,16:45:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,অটল ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-27 16:08:00,2021-07-27 16:45:00,0 days 00:37:00,
847,HT তার ছিড়া X-ARM.,29-07-2021,১০নং ফিডার ,13:11:00,13:30:00,ব্রেকার আউট,"ওয়াদুদ, মনির ",তাহেরুল,A.G.M(O&M),,2021-07-29 13:11:00,2021-07-29 13:30:00,0 days 00:19:00,
846,X-F এর ওয়ারিংকরণ,29-07-2021,৭নং ফিডার ,12:37:00,12:58:00,ব্রেকার আউট,ইব্রাহিম ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2021-07-29 12:37:00,2021-07-29 12:58:00,0 days 00:21:00,
845,অভিযোগ সমাধান,29-07-2021,২নং ফিডার ,11:52:00,12:00:00,ব্রেকার আউট,ওয়াদুদ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2021-07-29 11:52:00,2021-07-29 12:00:00,0 days 00:08:00,
844,HT জাম্পার পুড়া,29-07-2021,০৩নং ফিডার ,11:04:00,11:16:00,ব্রেকার আউট,ওয়াদুদ,Taherul,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-07-29 11:04:00,2021-07-29 11:16:00,0 days 00:12:00,
853,H.T তে কাজ,30-07-2021,৭নং ফিডার ,18:24:00,18:34:00,ট্রিপ,কাইয়ুম ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-07-30 18:24:00,2021-07-30 18:34:00,0 days 00:10:00,
852,H.T তে কাজ,30-07-2021,২নং ফিডার ,18:12:00,18:20:00,ট্রিপকরে দেওয়া হয়।,ওয়াদুদ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-07-30 18:12:00,2021-07-30 18:20:00,0 days 00:08:00,
848,HT তে কাজকরণ,30-07-2021,২নং ফিডার ,16:04:00,16:16:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali,AGM(O&M),নিরাপদ আছে জানালে লাইন চালু করা হয়।,2021-07-30 16:04:00,2021-07-30 16:16:00,0 days 00:12:00,
849,X-Former Change,30-07-2021,৬নং ফিডার ,16:20:00,16:55:00,ব্রেকার আউট,ঈশ্বর বাবু,Younus Ali,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2021-07-30 16:20:00,2021-07-30 16:55:00,0 days 00:35:00,
850,ব্রেকার ,30-07-2021,২নং ফিডার ,16:20:00,18:20:00,,JE( Humaun),Younus Ali,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2021-07-30 16:20:00,2021-07-30 18:20:00,0 days 02:00:00,
851,H.T তে কাজকরণ,30-07-2021,৪নং ফিডার ,17:12:00,17:22:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-07-30 17:12:00,2021-07-30 17:22:00,0 days 00:10:00,
854,X-ফরমার আওতায় ROW কাজের জন্য,01-08-2021,৩নং ফিডার ,12:35:00,13:00:00,ট্রিপ করে দেওয়া হয়।,আ:রহমান ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-01-08 12:35:00,2021-01-08 13:00:00,0 days 00:25:00,
855,অভিযোগ নিরসন,01-08-2021,৫+১নং ফিডার ,13:15:00,13:22:00,ফিডার ট্রিপ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-01-08 13:15:00,2021-01-08 13:22:00,0 days 00:07:00,
856,X-Former উত্তোলনের জন্য,05-08-2021,৫+১নং ফিডার ,16:45:00,17:05:00,ফিডার ট্রিপ করে ব্রেকার আউট করা হয়।,ইব্রাহীম ,A.Rahim ,DGM(Sir) ,,2021-05-08 16:45:00,2021-05-08 17:05:00,0 days 00:20:00,
857,X-ফরমার পরিবর্তন,06-08-2021,৫নং ফিডার ,12:20:00,12:45:00,ফিডার বন্ধ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ইব্রাহীম ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-06-08 12:20:00,2021-06-08 12:45:00,0 days 00:25:00,
858,XFR পরিবর্তন,08-08-2021,৫নং ফিডার ,14:55:00,15:11:00,ব্রেকার আউট,মনির ,আ:ওয়াদুদ,DGM(Sir),লাইন ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-08-08 14:55:00,2021-08-08 15:11:00,0 days 00:16:00,
860,XFR উত্তোলন ,08-08-2021,"৫,৮ নং ফিডার ",20:28:00,,ব্রেকার আউট,JE Humaun,আ:ওয়াদুদ, JE(O&M),ক্লিয়ারেন্স নিয়ে চালু করা হয়েছে।,2021-08-08 20:28:00,,,
859,XFR নামানো,08-08-2021,৬নং ফিডার ,19:18:00,19:42:00,ব্রেকার আউট,মনির ,আ:ওয়াদুদ,AGM(O&M),ক্লিয়ারেন্স নিয়ে চালু করা হয়েছে।,2021-08-08 19:18:00,2021-08-08 19:42:00,0 days 00:24:00,
861,XFR উত্তোলন,09-08-2021,"মাওনা বাজার ,১১নং ফিডার ",12:20:00,,ব্রেকার আউট,"J.E Humaun, ইব্রাহীম+সাকিব",মাহবুব,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-09-08 12:20:00,,,
862,XFR H.T তার ছিড়া ,09-08-2021,মাওনা চৌরাস্তা,01:45:00,,,"মনির,হাসান",মাহবুব,DGM Sir এর অনুমোদন ক্রমে,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু।,2021-09-08 01:45:00,,,
864,অভিযোগ নিরসন,13-08-2021,১১+১০নং ফিডার ,15:30:00,15:49:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-13 15:30:00,2021-08-13 15:49:00,0 days 00:19:00,
865,অভিযোগে গাছের ডাল কাটা,13-08-2021,২নং ফিডার ,15:35:00,16:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-13 15:35:00,2021-08-13 16:00:00,0 days 00:25:00,
866,সার্ভিস অভিযোগ নিরসনের জন্য।,13-08-2021,৩নং ফিডার ,16:15:00,16:20:00,ফিডার ট্রিপ,ওয়াদুদ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-13 16:15:00,2021-08-13 16:20:00,0 days 00:05:00,
868,X-ফরমার বিদ্যুৎ লাগানোর জন্য।,13-08-2021,২নং ফিডার ,18:26:00,,ট্রিপ করা হয়।,ওয়াদুদ খোকন,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-13 18:26:00,,,
867,X- ফরমারে L.T লুপ সংযোগ দেওয়ার জন্য। (পাখার পাড়া),13-08-2021,১০নং ফিডার ,17:40:00,18:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-13 17:40:00,2021-08-13 18:00:00,0 days 00:20:00,
863,পুশপোল স্থাপন ঠিকাদার ,13-08-2021,৬নং ফিডার ,14:55:00,15:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-13 14:55:00,2021-08-13 15:30:00,0 days 00:35:00,
869,সার্ভিস তার ছেড়া,15-08-2021,১০নং ফিডার ,14:45:00,,ট্রিপ,মনির ,Younus Ali ,AGM(O&M),,2021-08-15 14:45:00,,,
870,X-ফরমার পরিবর্তনের জন্য।,16-08-2021,৩নং ফিডার ,12:05:00,12:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-16 12:05:00,2021-08-16 12:30:00,0 days 00:25:00,
871,X-former স্থাপন,16-08-2021,৫নং ফিডার ,14:05:00,14:40:00,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,আ:রহমান ,মোশারফ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2021-08-16 14:05:00,2021-08-16 14:40:00,0 days 00:35:00,
872, মিটার Change ,17-08-2021,৬নং ফিডার ,11:12:00,11:17:00,ট্রিপ,মনির ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-17 11:12:00,2021-08-17 11:17:00,0 days 00:05:00,
873,X-ফরমার লুপ লাগানের জন্য অভিযোগ ,17-08-2021,১নং ফিডার ,16:32:00,17:00:00,ট্রিপ,ইব্রাহিম ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-17 16:32:00,2021-08-17 17:00:00,0 days 00:28:00,
874,Former Change,17-08-2021,মাওনা চৌরাস্তা ,17:27:00,17:32:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,"ইব্রাহীম,মামুন",ওবায়দুর ,AGM(O&M),,2021-08-17 17:27:00,2021-08-17 17:32:00,0 days 00:05:00,
875,লাইন বিছিন্ন কাজের জন্য।,18-08-2021,২নং ফিডার ,13:28:00,13:42:00,ট্রিপ,"ওয়াদুদ, মনির ",ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-18 13:28:00,2021-08-18 13:42:00,0 days 00:14:00,
877,তার জোড়া দেওয়ার জন্য।,18-08-2021,"১০,১১ নং ফিডার ",21:18:00,,ব্রেকার আউট,কাইয়ুম,আ:ওয়াদুদ,J.E(উজ্জ্বল),,2021-08-18 21:18:00,,,
876,XFR উত্তোলন,18-08-2021,৩নং ফিডার ,,,ব্রেকার আউট,ইব্রাহীম ,আ:ওয়াদুদ,J.E(উজ্জল),,,,,
883,H.T তার ছিড়া ,20-08-2021,৭নং ফিডার ,21:55:00,22:32:00,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,"ঈশ্বর, হাসান",মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-08-20 21:55:00,2021-08-20 22:32:00,0 days 00:37:00,
883,HT তে কাজ করার জন্য ,20-08-2021,৩নং ফিডার ,17:05:00,,ট্রিপ ব্রেকার আউট।,মো:মোস্তাক,Younus Ali,AGM(O&M),,2021-08-20 17:05:00,,,
882,সার্ভিস ডাউন,20-08-2021,৫নং ফিডার ,15:50:00,15:55:00,ট্রিপ,আ:কাইয়ুম ,Younus Ali,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়। ,2021-08-20 15:50:00,2021-08-20 15:55:00,0 days 00:05:00,
882,"ফিউজ লাগানোর জন্য, HT জাম্পার করার জন্য",20-08-2021,৪নং ফিডার ,22:15:00,22:32:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মোস্তাক,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-20 22:15:00,2021-08-20 22:32:00,0 days 00:17:00,
880,X-Former পরিবর্তনের জন্য।,20-08-2021,৭নং ফিডার ,16:05:00,16:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ঈশ্বর ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-20 16:05:00,2021-08-20 16:40:00,0 days 00:35:00,
879,HT জাম্পার আউট করার জন্য।,20-08-2021,৪নং ফিডার ,13:21:00,13:39:00,ব্রেকার আউট,মোস্তাক,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-20 13:21:00,2021-08-20 13:39:00,0 days 00:18:00,
881,ফিউজ লাগানোর জন্য অভিযোগ ,20-08-2021,৩নং ফিডার ,21:26:00,21:32:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,"মোস্তাক, ওয়াদুদ",ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-20 21:26:00,2021-08-20 21:32:00,0 days 00:06:00,
884,অভিযোগ নিরশনের জন্য।,21-08-2021,৫নং ফিডার,11:55:00,11:41:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-21 11:55:00,2021-08-21 11:41:00,-1 days +23:46:00,
885,পুশ পোল স্থাপনের জন্য ঠিকাদারকে শাটডাউনকরণ,21-08-2021,১১নং ফিডার ,12:15:00,13:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM মহোদয়,কাজ শেষে নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-21 12:15:00,2021-08-21 13:30:00,0 days 01:15:00,
886,H.T জাম্পার করার অভিযোগ,21-08-2021,৭নং ফিডার ,13:09:00,13:55:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মোস্তাক,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-21 13:09:00,2021-08-21 13:55:00,0 days 00:46:00,
887,X-Former উত্তোলনের অভিযোগ,23-08-2021,৮নং ফিডার ,14:05:00,14:49:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,J.E(উজ্জ্বল),কাজ শেষে লাইন চালু করা হয়।,2021-08-23 14:05:00,2021-08-23 14:49:00,0 days 00:44:00,
888,X-Former মিটার কাজের জন্য।,23-08-2021,৯নং ফিডার ,16:25:00,16:45:00,ট্রিপ,মনির ,ওবায়দুর ,J.E(উজ্জ্বল),কাজ শেষে লাইন চালু করা হয়।,2021-08-23 16:25:00,2021-08-23 16:45:00,0 days 00:20:00,
890,X-Former পরিবর্তন,24-08-2021,৭নং ফিডার ,10:15:00,10:20:00,ব্রেকার আউট,মোস্তাক,Younus Ali,AJE সজীব,নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-24 10:15:00,2021-08-24 10:20:00,0 days 00:05:00,
891,X-Former Change,24-08-2021,৭নং ফিডার ,12:45:00,13:15:00,ব্রেকার আউট,মোস্তাক,Younus Ali ,A.J.E সজিব,নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-24 12:45:00,2021-08-24 13:15:00,0 days 00:30:00,
889,ROW করার জন্য ,24-08-2021,৬নং ফিডার ,09:20:00,10:10:00,ব্রেকার আউট,ইব্রাহীম ,Younus Ali,AJE সজিব,নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-24 09:20:00,2021-08-24 10:10:00,0 days 00:50:00,
892,HT জাম্পারকরণ,24-08-2021,২নং ফিডার ,13:02:00,13:19:00,ব্রেকার বের করে শাটডাউন দেওয়া হয়। ,মোস্তাক,Mamun,,কাজ শেষে লাইন চালু করা হয়। ,2021-08-24 13:02:00,2021-08-24 13:19:00,0 days 00:17:00,
893,HT জাম্পারকরণ,24-08-2021,৫ ও ৮নং ফিডার ,15:50:00,16:08:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,Mamun,D.G.M Sir,কাজ শেষে লাইন চালু করা হয়। ,2021-08-24 15:50:00,2021-08-24 16:08:00,0 days 00:18:00,
894,লাইন ব্লাস্ট হয়,24-08-2021,৩নং ফিডার ,18:36:00,19:18:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মোস্তাক,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-08-24 18:36:00,2021-08-24 19:18:00,0 days 00:42:00,
895,H.T তার জোড়া দেওয়ার জন্য।,26-08-2021,১১নং ফিডার ,11:05:00,11:15:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-26 11:05:00,2021-08-26 11:15:00,0 days 00:10:00,
897,X-ফরমার উত্তোলনের জন্য।,26-08-2021,৪নং ফিডার ,14:00:00,15:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,সাকিব,A.Rahim ,J.E হুমায়ুন,কাজ শেষে লাইন চালু করা হয়।,2021-08-26 14:00:00,2021-08-26 15:00:00,0 days 01:00:00,
898,ঠিকাদার কে শাটডাউন,26-08-2021,৯নং ফিডার ,14:05:00,14:25:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ইব্রাহীম ,A.Rahim ,J.E হুমায়ুন,কাজ শেষে লাইন চালু করা হয়।,2021-08-26 14:05:00,2021-08-26 14:25:00,0 days 00:20:00,
896,X-ফরমার পরিবর্তনের জন্য।,26-08-2021,৮নং ফিডার ,11:10:00,11:55:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মামুন গাজী,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-26 11:10:00,2021-08-26 11:55:00,0 days 00:45:00,
899,XFR উত্তোলনের জন্য।,26-08-2021,৬নং ফিডার ,19:00:00,19:20:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ইব্রাহীম ,A.Rahim,AGM(O&M), কাজ শেষে লাইন চালু করা হয়।,2021-08-26 19:00:00,2021-08-26 19:20:00,0 days 00:20:00,
901,XFR উত্তোলন,28-08-2021,৯নং ফিডার ,19:25:00,20:03:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:ওয়াদুদ,ঈশ্বর রায়,AGM(O&M),,2021-08-28 19:25:00,2021-08-28 20:03:00,0 days 00:38:00,
900,ঠিকাদারকে শাটডাউন,28-08-2021,৮নং ফিডার ,13:30:00,14:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,অটল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2021-08-28 13:30:00,2021-08-28 14:00:00,0 days 00:30:00,
902,H.T জাম্পার ,29-08-2021,৩নং ফিডার ,19:35:00,19:50:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-08-29 19:35:00,2021-08-29 19:50:00,0 days 00:15:00,
904,H.T জাম্পার ,30-08-2021,৩নং ফিডার ,20:32:00,20:42:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-08-30 20:32:00,2021-08-30 20:42:00,0 days 00:10:00,
903,X-Former উত্তোলন,30-08-2021,৪নং ফিডার ,17:40:00,17:55:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-08-30 17:40:00,2021-08-30 17:55:00,0 days 00:15:00,
906,H.T তে কাজের জন্য ,31-08-2021,৩নং ফিডার ,11:45:00,11:57:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-31 11:45:00,2021-08-31 11:57:00,0 days 00:12:00,
905,H.T তে কাজ,31-08-2021,১০নং ফিডার ,11:45:00,11:58:00,ব্রেকার আউট,মনির ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-08-31 11:45:00,2021-08-31 11:58:00,0 days 00:13:00,
907,XFR উত্তোলন,02-09-2021,১নং ফিডার ,20:38:00,21:06:00,ব্রেকার আউট,মনির ,আ:ওয়াদুদ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-02-09 20:38:00,2021-02-09 21:06:00,0 days 00:28:00,
908,H.T তে কাজ করার জন্য।,03-09-2021,১০ ও ১১নং ফিডার ,13:30:00,14:15:00,ব্রেকার আউট,মনির ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-03-09 13:30:00,2021-03-09 14:15:00,0 days 00:45:00,
909,H.T তে কাজ করার জন্য,03-09-2021,৬নং ফিডার,15:52:00,15:58:00,ব্রেকার আউট,মনির ,ইব্রাহীম,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-03-09 15:52:00,2021-03-09 15:58:00,0 days 00:06:00,
910,S/D তে কাজ করার জন্য।,03-09-2021,৫নং ফিডার ,17:44:00,17:59:00,ট্রিপ শাটডাউন,মনির ,ইব্রাহিম ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-03-09 17:44:00,2021-03-09 17:59:00,0 days 00:15:00,
911,অভিযোগ নিরশন,05-09-2021,৭নং ফিডার ,10:30:00,10:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,অটল,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-05-09 10:30:00,2021-05-09 10:50:00,0 days 00:20:00,
912,ঠিকাদারকে শাটডাউন পোল স্থানাস্থরের জন্য (জাম্পার আউট করার জন্য),05-09-2021,৪নং ফিডার ,12:23:00,12:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,অটল,ওবায়দুর ,AGM/O&M J.E হুমায়ুন,কাজ শেষে লাইন চালু করা হয়।,2021-05-09 12:23:00,2021-05-09 12:30:00,0 days 00:07:00,
913,X-ফরমার স্থাপন কাজের জন্য।,05-09-2021,৬নং ফিডার ,12:45:00,13:35:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মামুন গাজী,ওবায়দুর ,D.G.M মহোদয়,কাজ শেষে লাইন চালু করা হয়।,2021-05-09 12:45:00,2021-05-09 13:35:00,0 days 00:50:00,
914,অভিযোগ নিরশনের জন্য (আলী পেপার),07-09-2021,৩নং ফিডার ,17:15:00,17:25:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,তাহেরুল,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-09 17:15:00,2021-07-09 17:25:00,0 days 00:10:00,
915,ঠিকাদরকে শাটডাউন দেওয়ার জন্য(জাম্পার কাটা),08-09-2021,৬নং ফিডার ,10:50:00,10:58:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-09 10:50:00,2021-08-09 10:58:00,0 days 00:08:00,
916,ঠিকাদারকে শাটডাউন H.T জাম্পার করার জন্য।,08-09-2021,১নং কেওড়া,14:22:00,14:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-08-09 14:22:00,2021-08-09 14:50:00,0 days 00:28:00,
917,H.T তে কাজ,08-09-2021,৬নং ফিডার ,15:35:00,16:45:00,ব্রেকার আউট,আসাদুজ্জামান,Younus Ali ,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়। ,2021-08-09 15:35:00,2021-08-09 16:45:00,0 days 01:10:00,
918,Pole স্থাপন,08-09-2021,৫নং ,16:10:00,16:50:00,ব্রেকার আউট,হুমায়ুন,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-08-09 16:10:00,2021-08-09 16:50:00,0 days 00:40:00,
919,H.T জাম্পার করার জন্য। ,08-09-2021,১০নং ফিডার ,17:03:00,17:55:00,ব্রেকার আউট,মনির ,Younus Ali,AGM(O&M),,2021-08-09 17:03:00,2021-08-09 17:55:00,0 days 00:52:00,
921,XFR উত্তোলন,09-09-2021,৩ ও ২নং ফিডার ,18:45:00,20:05:00,ব্রেকার বাহির করে শাটডাউন প্রদান করা হলো।,হাসান,ঈশ্বর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-09 18:45:00,2021-09-09 20:05:00,0 days 01:20:00,
920,HT জাম্পারকরণ,09-09-2021,৬নং ফিডার ,15:04:00,15:24:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ইব্রাহীম ,ঈশ্বর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-09 15:04:00,2021-09-09 15:24:00,0 days 00:20:00,
927,লোড শেডিং,12-09-2021,১১নং ফিডার ,18:30:00,19:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,Monir,A.Rahim,A.J.E Sojib , কাজ শেষে লাইন চালু করা হয়।,2021-12-09 18:30:00,2021-12-09 19:00:00,0 days 00:30:00,
926,HT জাম্পার আউট হওয়ায় শাটডাউন,12-09-2021,৬নং ফিডার ,17:50:00,18:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,A.Rahim ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-12-09 17:50:00,2021-12-09 18:00:00,0 days 00:10:00,
924,লোড শেডিং,12-09-2021,১ ও ২নং ফিডার ,16:00:00,16:15:00,ফোর্স লোড শেডিং,আ:ওয়াদুদ,A.Rahim,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-09 16:00:00,2021-12-09 16:15:00,0 days 00:15:00,
923,XFR উত্তোলনের জন্য,12-09-2021,৩নং তালতলী ফিডার ,15:25:00,16:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:ওয়াদুদ,A.Rahim ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-09 15:25:00,2021-12-09 16:00:00,0 days 00:35:00,
922,XFR উত্তোলন,12-09-2021,১নং ফিডার ,13:27:00,13:58:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,Mamun ,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-09 13:27:00,2021-12-09 13:58:00,0 days 00:31:00,
925,HT জাম্পার আউট হওয়ায় শাটডাউন,12-09-2021,২ ও ৩নং ফিডার ,17:40:00,17:55:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:ওয়াদুদ,A.Rahim ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-12-09 17:40:00,2021-12-09 17:55:00,0 days 00:15:00,
928,HT জাম্পারকরণ,13-09-2021,৪নং ফিডার ,21:14:00,21:57:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-13 21:14:00,2021-09-13 21:57:00,0 days 00:43:00,
929,XFR উত্তোলন,13-09-2021,৬নং ফিডার ,21:38:00,22:27:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,হুমায়ুন,Mamun, A.G.M(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2021-09-13 21:38:00,2021-09-13 22:27:00,0 days 00:49:00,
934,অভিযোগ সমাধানের জন্য ,14-09-2021,৮নং ফিডার ,15:25:00,15:40:00,ট্রিপ করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-14 15:25:00,2021-09-14 15:40:00,0 days 00:15:00,
930,ঠিকাদার ,14-09-2021,১০নং ফিডার ,12:10:00,13:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,A.Rahim ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-14 12:10:00,2021-09-14 13:00:00,0 days 00:50:00,
931,HT তে জাম্পার করার জন্য ,14-09-2021,৪নং ফিডার ,13:10:00,13:55:00,ব্রেকার বের করে শাট ডাউন প্রদান করা হয়।,মোস্তাক,A.Rahim,J.E উজ্জ্বল ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-14 13:10:00,2021-09-14 13:55:00,0 days 00:45:00,
932,পুশ পোল স্থাপনের জন্য ,14-09-2021,১১নং ফিডার ,14:05:00,15:12:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-14 14:05:00,2021-09-14 15:12:00,0 days 01:07:00,
933,অভিযোগ নিরশন HT জাম্পারকরণ,14-09-2021,৫ ও ১নং ফিডার ,14:45:00,15:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-14 14:45:00,2021-09-14 15:00:00,0 days 00:15:00,
936,X-Former পরিবর্তন,15-09-2021,৫নং ফিডার ,22:20:00,23:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,J.E হুমায়ুন,মোশারফ,A.G.M(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-15 22:20:00,2021-09-15 23:00:00,0 days 00:40:00,
937,অভিযোগ সমাধান,16-09-2021,৫নং ফিডার ,11:11:00,13:41:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,মনির ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-16 11:11:00,2021-09-16 13:41:00,0 days 02:30:00,
938,33KV ROW,16-09-2021,৩নং ফিডার ,13:56:00,14:35:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ওয়াদুদ,ঈশ্বর রায় ,AGM(O&M), কাজ শেষে লাইন চালু করা হয়।,2021-09-16 13:56:00,2021-09-16 14:35:00,0 days 00:39:00,
936,ROW করণ,16-09-2021,৩নং ফিডার ,10:45:00,12:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,জাহাঙ্গীর ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-16 10:45:00,2021-09-16 12:30:00,0 days 01:45:00,
939,ROW কাজকরণ,17-09-2021,১০নং ফিডার ,15:20:00,16:31:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওবায়দুর রহমান,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-17 15:20:00,2021-09-17 16:31:00,0 days 01:11:00,
940,ট্রিপকরিয়ে ব্রেকার বের করা হল।,17-09-2021,১১নং ফিডার ,16:07:00,16:31:00,,Ibrahim,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-09-17 16:07:00,2021-09-17 16:31:00,0 days 00:24:00,
941,ROW এর কাজের জন্য। ,18-09-2021,১০নং ফিডার ,09:30:00,10:55:00,ব্রেকার আউট,নয়ানআলী,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-09-18 09:30:00,2021-09-18 10:55:00,0 days 01:25:00,
942,H.T জাম্পার ,20-09-2021,৩নং ফিডার ,23:17:00,23:27:00,ব্রেকার আউট,শফিকুল ইসলাম,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-09-20 23:17:00,2021-09-20 23:27:00,0 days 00:10:00,
943,কাটআউট পরিবর্তন,21-09-2021,৩নং ফিডার ,11:45:00,12:12:00,ব্রেকার আউট,"কাইয়ুম, শফিকুল",আ:ওয়াদুদ,AGM(O&M),,2021-09-21 11:45:00,2021-09-21 12:12:00,0 days 00:27:00,
945,H.T জাম্পার ,22-09-2021,৫নং ফিডার ,10:29:00,10:59:00,ব্রেকার আউট,ইব্রাহীম ,Younus Ali,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2021-09-22 10:29:00,2021-09-22 10:59:00,0 days 00:30:00,
944,H.T ত কাজ করার জন্য ,22-09-2021,১১নং ফিডার ,13:12:00,13:42:00,ব্রেকার আউট,ইব্রাহীম,Younus Ali,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হইল।,2021-09-22 13:12:00,2021-09-22 13:42:00,0 days 00:30:00,
946,H.T ক্যাবল খোলা এবং লাগানো। ,25-09-2021,৪নং ফিডার ,16:40:00,10:59:00,ব্রেকার আউট,আ:রহমান ,অটল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2021-09-25 16:40:00,2021-09-25 10:59:00,-1 days +18:19:00,
947,X-Former উত্তোলন,27-09-2021,৪নং ফিডার ,14:35:00,14:47:00,ব্রেকার আউট,J.E সজীব,মোশারফ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2021-09-27 14:35:00,2021-09-27 14:47:00,0 days 00:12:00,
948,পুশ পোল (ঠিকাদার),27-09-2021,৩নং ফিডার ,14:45:00,15:30:00,ব্রেকার আউট,আ:রহমান,মোশারফ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2021-09-27 14:45:00,2021-09-27 15:30:00,0 days 00:45:00,
949,ROW করণ,28-09-2021,২নং ফিডার ,14:06:00,17:08:00,ব্রেকার আউট,J.E. Sajib,তাহেরুল ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-28 14:06:00,2021-09-28 17:08:00,0 days 03:02:00,
951,R.O.W করণ,28-09-2021,৭নং ফিডার,14:11:00,17:02:00,ব্রেকার আউট,LT.Obaidur,তাহেরুল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-28 14:11:00,2021-09-28 17:02:00,0 days 02:51:00,
950,ROW করণ শ্রী:পুর 03নং 33KW,28-09-2021,৩নং ফিডার ,14:08:00,14:57:00,ব্রেকার আউট,LT Asad ,তাহেরুল ,A.G.M (O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-09-28 14:08:00,2021-09-28 14:57:00,0 days 00:49:00,
952,ঠিকাদার শাটডাউন,29-09-2021,১০নং ফিডার ,13:51:00,14:52:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,Mamun ,মনির ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-29 13:51:00,2021-09-29 14:52:00,0 days 01:01:00,
953,HT জাম্পার করার জন্য,29-09-2021,"বকুলতলা, ৯নং ফিডার ",14:36:00,14:52:00,ব্রেকার বাহির ,তাহেরুল,মনির ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়।,2021-09-29 14:36:00,2021-09-29 14:52:00,0 days 00:16:00,
954,অভিযোগ সমাধান,29-09-2021,"কলেজের দ:পাশে, ১১নং ফিডার ",15:55:00,16:15:00,ব্রেকার বাহির ,তাহেরুল,মনির ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-29 15:55:00,2021-09-29 16:15:00,0 days 00:20:00,
955,অভিযোগ সমাধান,29-09-2021,"জিল্লুর বাড়ির পূ:পাশে, ৮নংফিডার ",18:14:00,18:26:00,ব্রেকার আউট,তাহেরুল ,মনির ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-29 18:14:00,2021-09-29 18:26:00,0 days 00:12:00,
956,X-F উত্তোলন,29-09-2021,১১নং ফিডার ,20:52:00,21:11:00,ব্রেকার বাহির ,তাহেরুল ,মনির ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-29 20:52:00,2021-09-29 21:11:00,0 days 00:19:00,
957,পোশপুল স্থাপন,30-09-2021,২নং ফিডার ,14:20:00,14:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,মোশরফ,AGM(O&M),,2021-09-30 14:20:00,2021-09-30 14:40:00,0 days 00:20:00,
961,X-Former HT জাম্পার জন্য ,02-10-2021,৬নং ফিডার ,21:35:00,21:45:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,তাহেরুল ,অটল,A.G.M(O&M),,2021-02-10 21:35:00,2021-02-10 21:45:00,0 days 00:10:00,
960,X-Former উত্তোলন,02-10-2021,৭নং ফিডার ,20:20:00,21:05:00,ব্রেকার বাহির ,তাহেরুল ,আ:রহমান,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-10 20:20:00,2021-02-10 21:05:00,0 days 00:45:00,
959,অভিযোগ নিরসন,02-10-2021,১১নং ফিডার ,20:05:00,20:20:00,ব্রেকার বাহির ,তাহেরুল ,অটল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-10 20:05:00,2021-02-10 20:20:00,0 days 00:15:00,
958,Push Pole স্থাপন,02-10-2021,৬নং ফিডার ,17:20:00,18:20:00,ব্রেকার বাহির ,তাহেরুল ,মনির ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-10 17:20:00,2021-02-10 18:20:00,0 days 01:00:00,
963,ঠিকাদারকে শাটডাউন প্রদান ,03-10-2021,৪নং ফিডার ,12:30:00,12:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-03-10 12:30:00,2021-03-10 12:40:00,0 days 00:10:00,
962,তার জোড়াকরণ,03-10-2021,৭নং ফিডার ,11:12:00,11:30:00,ব্রেকার বেরকরণ,আ:রহমান,ঈশ্বর রায় ,A.G.M(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হলো।,2021-03-10 11:12:00,2021-03-10 11:30:00,0 days 00:18:00,
966,X-ফরমার পরিবর্তনের জন্য ,04-10-2021,১১নং ফিডার ,21:30:00,21:53:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-04-10 21:30:00,2021-04-10 21:53:00,0 days 00:23:00,
964,H.T তার জোড়া,04-10-2021,৩নং ফিডার ,10:20:00,11:10:00,ব্রেকার আউট,আ:রহমান,মোশারফ,AGM(O&M),,2021-04-10 10:20:00,2021-04-10 11:10:00,0 days 00:50:00,
965,X-Former উত্তোলন,04-10-2021,৬নং ফিডার ,12:40:00,14:20:00,ব্রেকার আউট করা ,অটল ,মোশারফ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-04-10 12:40:00,2021-04-10 14:20:00,0 days 01:40:00,
968,এনালক মিটার Change ,05-10-2021,৫নং ফিডার ,16:00:00,16:25:00,ব্রেকার আউট,মাহবুব,আ:কাইয়ুম ,DGM(sir),,2021-05-10 16:00:00,2021-05-10 16:25:00,0 days 00:25:00,
967,HT তার জোড়া,05-10-2021,৪নং ফিডার ,11:15:00,11:50:00,ব্রেকার আউট,ওয়াদুদ,মোশারফ,AGM(O&M),,2021-05-10 11:15:00,2021-05-10 11:50:00,0 days 00:35:00,
973,ঠিকাদারকে H.Tতে কাজকরণ,06-10-2021,৪নং ফিডার ,16:20:00,16:30:00,ব্রেকার আউট,আ:কাইয়ুম,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-06-10 16:20:00,2021-06-10 16:30:00,0 days 00:10:00,
972,ROW করণ,06-10-2021,৩নং ফিডার ,15:40:00,16:40:00,ব্রেকার আউট,আ:রহমান,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন  চালু করা হয়। ,2021-06-10 15:40:00,2021-06-10 16:40:00,0 days 01:00:00,
971,ঠিকাদার HTতে কাজকরণ,06-10-2021,৬নং ফিডার ,15:25:00,16:15:00,ব্রেকার আউট,মনির ,Younus Ali,J.E,নিরাপদে থাকায় চালু করা হয়। ,2021-06-10 15:25:00,2021-06-10 16:15:00,0 days 00:50:00,
970,ঠিকাদারকে শাটডাউন (সাইফুল) ঠিকাদার ,06-10-2021,৪নং ফিডার ,12:15:00,12:25:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,কাইয়ুম ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-06-10 12:15:00,2021-06-10 12:25:00,0 days 00:10:00,
969,X-আর্ম পরিবর্তনের জন্য।,06-10-2021,১০নং ফিডার ,10:45:00,11:40:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-06-10 10:45:00,2021-06-10 11:40:00,0 days 00:55:00,
976,X-ফরমার পরিবর্তনের জন্য।,07-10-2021,৩নং ফিডার ,18:35:00,19:05:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-10 18:35:00,2021-07-10 19:05:00,0 days 00:30:00,
975,ROW কাজের জন্য ,07-10-2021,১নং ফিডার ,15:30:00,16:50:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,ইউনুস আলী,ওবায়দুর ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-07-10 15:30:00,2021-07-10 16:50:00,0 days 01:20:00,
974,HTজাম্পার করার জন্য।,07-10-2021,২নং ফিডার ,11:45:00,12:05:00,ব্রেকার আউট,মামুন গাজী ,আ:কাইয়ুম ,,,2021-07-10 11:45:00,2021-07-10 12:05:00,0 days 00:20:00,
977,পুশপোল স্থাপনের জন্য। ,08-10-2021,১নং ফিডার ,14:40:00,15:28:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মো:মনির ,আ:রহমান ,AGM(O&M),,2021-08-10 14:40:00,2021-08-10 15:28:00,0 days 00:48:00,
978,X-For ওয়ারিং,08-10-2021,৫নং ফিডার ,18:05:00,18:25:00,লাইন ট্রিপ করে ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,"মো:মাহবুব, মো:মনির ",আ:রহমান,AGM(O&M),,2021-08-10 18:05:00,2021-08-10 18:25:00,0 days 00:20:00,
982,ঠিকাদারকে শাটডাউন,10-10-2021,১০নং ফিডার ,18:00:00,18:48:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,মনির ,আ:রহমান,A.G.M(O&M),,2021-10-10 18:00:00,2021-10-10 18:48:00,0 days 00:48:00,
981,XFR উত্তোলনের জন্য ,10-10-2021,৬নং ফিডার ,16:30:00,17:00:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ইব্রাহীম ,আ:রহমান,AGM(O&M),,2021-10-10 16:30:00,2021-10-10 17:00:00,0 days 00:30:00,
979,ট্রান্সফার পরিবর্তন,10-10-2021,৩নং ফিডার ,12:15:00,13:05:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:ওয়াদুদ,মোশারফ,AGM(O&M),,2021-10-10 12:15:00,2021-10-10 13:05:00,0 days 00:50:00,
980,ROW,10-10-2021,৩নং ফিডার ,16:00:00,16:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,শফিকুল ,আ:রহমান,AGM(O&M),,2021-10-10 16:00:00,2021-10-10 16:30:00,0 days 00:30:00,
984,33KV জাম্পার ,11-10-2021,৭নং ফিডার ,10:25:00,10:45:00,ব্রেকার রেক আউট,JE উজ্জ্বল স্যার ,মোশারফ,AGM(O&M),,2021-11-10 10:25:00,2021-11-10 10:45:00,0 days 00:20:00,
983,H.T জাম্পার ,11-10-2021,৬নং ফিডার ,12:30:00,13:15:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়। ,আ:রহমান,মোশারফ,AGM(O&M),,2021-11-10 12:30:00,2021-11-10 13:15:00,0 days 00:45:00,
