Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
985,X-Former  উত্তোলন,12-10-2021,১ ও ৫নং ফিডার ,18:06:00,18:48:00,ব্রেকার রেক আউট করে।,"D.G.M-Sir, AGM-Sir, আ:রহমান",মাহবুব,D.G.M,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-12-10 18:06:00,2021-12-10 18:48:00,0 days 00:42:00,
986,H.T জাম্পার পুড়া,13-10-2021,১নং কেওড়া ফিডার ,10:25:00,10:40:00,ব্রেকার রেক আউট করে।,AGM-Sir আ:রহমান,মাহবুব,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-13 10:25:00,2021-10-13 10:40:00,0 days 00:15:00,
990,HT জাম্পার ,13-10-2021,৩নং ফিডার ,19:03:00,19:10:00,ব্রেকার আউট,ওয়াদুদ,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-10-13 19:03:00,2021-10-13 19:10:00,0 days 00:07:00,
989,ROW এর জন্য,13-10-2021,৩নং ফিডার ,14:40:00,14:46:00,ব্রেকার আউট,ওবায়দুর রহমান,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-10-13 14:40:00,2021-10-13 14:46:00,0 days 00:06:00,
987,H.T জাম্পার পুড়া,13-10-2021,১নং কেওড়া ফিডার ,13:35:00,13:48:00,ব্রেকার রেক আউট করে।,সোহাগ,মাহবুব,A.G.M O.S.M এর অনুমোদন ক্রমে,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-13 13:35:00,2021-10-13 13:48:00,0 days 00:13:00,
988,H.T জাম্পার পুড়া ,13-10-2021,"৪নং, শিশুপল্লী ফিডার ",13:50:00,14:25:00,ব্রেকার রেক আউট করে।,আ:ওয়াদুদ,মাহবুব,A.J.E সজিব এর অনুমতি ক্রমে।,,2021-10-13 13:50:00,2021-10-13 14:25:00,0 days 00:35:00,
991,H.T জাম্পার পুড়া ,14-10-2021,৭নং সামিট,11:00:00,11:20:00,ব্রেকার আউট,রহমান,মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-14 11:00:00,2021-10-14 11:20:00,0 days 00:20:00,
992,XFR আপগ্রেড,16-10-2021,১ ও ৫নয় ফিডার ,10:30:00,11:30:00,ব্রেকার আউট,মনির ,ঈশ্বর রায়,DGM মহোদয়,কাজ শেষে লাইন চালু করা হয়।,2021-10-16 10:30:00,2021-10-16 11:30:00,0 days 01:00:00,
993,ROW কাজের জন্য ,17-10-2021,১নং ফিডার মাওনা S/S,12:10:00,13:10:00,ব্রেকার আউট,ইউনুস,অটল,AGM(O&M) সত্তারের নির্দেশক্রমে।,,2021-10-17 12:10:00,2021-10-17 13:10:00,0 days 01:00:00,
994,ঠিকাদারের কাজ,17-10-2021,৬নং ফিডার ,14:10:00,15:30:00,ব্রেকার আউট,মনির ,ঈশ্বর রায় ,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হইল।,2021-10-17 14:10:00,2021-10-17 15:30:00,0 days 01:20:00,
995,ঠিকাদার পুশপোল স্থাপন,17-10-2021,১ ও ৯নং ফিডার ,16:10:00,17:02:00,ব্রেকার বের করে দেওয়া হলো।,মনির ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-17 16:10:00,2021-10-17 17:02:00,0 days 00:52:00,
996,গাছ কাটার জন্য ,18-10-2021,৩নং ফিডার ,14:01:00,14:07:00,ব্রেকার আউট,হাসান,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-10-18 14:01:00,2021-10-18 14:07:00,0 days 00:06:00,
997,গাছ কাটার জন্য ,19-10-2021,৬নং ফিডার ,15:40:00,17:40:00,ব্রেকার আউট,ইব্রাহিম ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-19 15:40:00,2021-10-19 17:40:00,0 days 02:00:00,
999,ROW করার জন্য,20-10-2021,৩নং ফিডার ,15:20:00,17:35:00,ব্রেকার আউট,অটল বাবু,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-10-20 15:20:00,2021-10-20 17:35:00,0 days 02:15:00,
998,কাটআউট পরিবর্তনের জন্য। ,20-10-2021,৭নং ফিডার ,11:00:00,11:40:00,ব্রেকার আউট,কাইয়ুম ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-20 11:00:00,2021-10-20 11:40:00,0 days 00:40:00,
992,অভিযোগ নিরসন,21-10-2021,"দয়ালমোড়, ৩নং ফিডার ",00:01:00,00:19:00,ব্রেকার আউট,তাহেরুল,সাকিব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-21 00:01:00,2021-10-21 00:19:00,0 days 00:18:00,
994,XFR উত্তোলনের জন্য।,21-10-2021,মুলাইদ,12:00:00,12:40:00,৩ ও ২নং ফিডারের ব্রেকার আউট করে।,A.Rahim ,"হাসান, সাকিব",AGM(O&M),,2021-10-21 12:00:00,2021-10-21 12:40:00,0 days 00:40:00,
995,H.T সংযোগ,21-10-2021,কেওড়া,12:15:00,12:25:00,ব্রেকার আউট,মনির ,মোশারফ,AGM(O&M),,2021-10-21 12:15:00,2021-10-21 12:25:00,0 days 00:10:00,
996,X-Former Change ,21-10-2021,বেড়াইদের চালা,16:40:00,17:20:00,ব্রেকার আউট,ইব্রাহিম ,মোশারফ,AGM(O&M),,2021-10-21 16:40:00,2021-10-21 17:20:00,0 days 00:40:00,
993,"HT,LT তার টানার জন্য",21-10-2021,বেড়াইদের চালা,11:00:00,12:00:00,৮নং ফিডারের ব্রেকার আউট করে।,A.Rahim,মাহবুব,AGM(O&M),,2021-10-21 11:00:00,2021-10-21 12:00:00,0 days 01:00:00,
997,X-F উত্তোলন,23-10-2021,"বেধির বাড়ী, ২নং ফিডার ",11:28:00,11:58:00,ব্রেকার আউট,তাহেরুল,আ:কাইয়ুম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-23 11:28:00,2021-10-23 11:58:00,0 days 00:30:00,
999,অভিযোগ নিরসন,23-10-2021,বেড়াইদের চালা,13:03:00,13:07:00,ব্রেকার আউট,তাহেরুল ,মনির ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-23 13:03:00,2021-10-23 13:07:00,0 days 00:04:00,
1000,অভিযোগ নিরসন,23-10-2021,"মাওনা বাজার, ১০ ও ১১নং ফিডার ",13:20:00,13:28:00,ব্রেকার আউট,তাহেরুল ,ঈশ্বর ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-23 13:20:00,2021-10-23 13:28:00,0 days 00:08:00,
1001,X-F উত্তোলন,23-10-2021,"কেওড়া, ১নং ফিডার ",15:47:00,,ব্রেকার আউট,তাহেরুল ,মনির ,A.G.M(O&M),,2021-10-23 15:47:00,,,
1002,X-Former পরিবর্তন,23-10-2021,মাওনা চৌরাস্তা,15:25:00,15:50:00,ব্রেকার রেক আউট,মনির ,মোশারফ,AGM(O&M),,2021-10-23 15:25:00,2021-10-23 15:50:00,0 days 00:25:00,
998,অভিযোগ নিরসন,23-10-2021,"দারোগার বাসা, ৮নং ফিডার ",12:38:00,12:45:00,ব্রেকার আউট,তাহেরুল ,ঈশ্বর ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-23 12:38:00,2021-10-23 12:45:00,0 days 00:07:00,
1003,R.O.W,24-10-2021,"ঢেকির বাড়ী, ২নং ফিডার",09:17:00,09:26:00,ব্রেকার আউট,তাহেরুল,ওবায়দুর ,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-10-24 09:17:00,2021-10-24 09:26:00,0 days 00:09:00,
1004,অভিযোগ নিরসন,24-10-2021,"ঢেকির বাড়ী,ছাতির বাজার,৪নং ফিডার ",11:12:00,11:24:00,ব্রেকার আউট,তাহেরুল,মোস্তাক,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-10-24 11:12:00,2021-10-24 11:24:00,0 days 00:12:00,
1005,R.O.W,24-10-2021,ঢেকির বাড়ী,11:32:00,11:39:00,ব্রেকার আউট,তাহেরুল,ইউনুস,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু হয়। ,2021-10-24 11:32:00,2021-10-24 11:39:00,0 days 00:07:00,
1006,X-F উত্তোলন,24-10-2021,"কেওড়া, ১নং ফিডার ",13:00:00,13:23:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-24 13:00:00,2021-10-24 13:23:00,0 days 00:23:00,
1007,R.O.W,24-10-2021,ঢেকির বাড়ী,13:20:00,13:38:00,ব্রেকার আউট,তাহেরুল,Younus Ali,J.E(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-24 13:20:00,2021-10-24 13:38:00,0 days 00:18:00,
1009,XFR আপগ্রেড,25-10-2021,১১নং ফিডার ,12:04:00,12:34:00,ব্রেকার আউট,আ:কাইয়ুম ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-25 12:04:00,2021-10-25 12:34:00,0 days 00:30:00,
1008,33KV ROW জন্য,25-10-2021,৭নং ফিডার ,10:50:00,13:00:00,ব্রেকার আউট,JE(উজ্জ্বল),ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-10-25 10:50:00,2021-10-25 13:00:00,0 days 02:10:00,
1016,ROW গ্রিউডিং Pole ,26-10-2021,"কড়ইতলা, ১১নং ফিডার ",13:42:00,13:46:00,ব্রেকার আউট,তাহেরুল,ইউনুস আলী,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 13:42:00,2021-10-26 13:46:00,0 days 00:04:00,
1015,অভিযোগ সমাধান,26-10-2021,"কেওড়া,ব্যাপারী বাড়ী,১নং ফিডার ",13:09:00,13:52:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 13:09:00,2021-10-26 13:52:00,0 days 00:43:00,
1014,Pole to pole তার change,26-10-2021,"মাওনা বাজার,১১নং ফিডার ",12:04:00,12:41:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 12:04:00,2021-10-26 12:41:00,0 days 00:37:00,
1012,অভিযোগ নিরসন,26-10-2021,"দারগার বাড়ী, ৮নং ফিডার ",10:32:00,10:40:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 10:32:00,2021-10-26 10:40:00,0 days 00:08:00,
1011,অভিযোগ নিরসন,26-10-2021,"ঢেকির বাড়ি, ২নং ফিডার ",10:30:00,10:34:00,ব্রেকার আউট,তাহেরুল,মোস্তাক,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 10:30:00,2021-10-26 10:34:00,0 days 00:04:00,
1010,R.O.W,26-10-2021,"কড়ইতলা, ১১নং ফিডার ",09:59:00,10:22:00,ব্রেকার আউট,তাহেরুল ,মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 09:59:00,2021-10-26 10:22:00,0 days 00:23:00,
1013,অভিযোগ নিরসন,26-10-2021,"মাওনা, ১০ ও ১১নং ফিডার ",10:58:00,11:20:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-26 10:58:00,2021-10-26 11:20:00,0 days 00:22:00,
1017,HT মিটারিং করার জন্য ,27-10-2021,১০নং ফিডার ,11:40:00,14:25:00,ব্রেকার আউট,"A.Rahim, অটলবাবু",A.Rahim ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-27 11:40:00,2021-10-27 14:25:00,0 days 02:45:00,
1018,HT মিটারিং করার জন্য ,27-10-2021,১০নং ফিডার ,15:20:00,18:00:00,ব্রেকার আউট,শফিকুল,কাইয়ুম,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-27 15:20:00,2021-10-27 18:00:00,0 days 02:40:00,
1023,HT জাম্পার পুড়া ,28-10-2021,"কড়ইতলা, ১১নং ফিডার ",19:30:00,19:57:00,ব্রেকার আউট,তাহেরুল ,অটল ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 19:30:00,2021-10-28 19:57:00,0 days 00:27:00,
1024,HT জাম্পার পুড়া ,28-10-2021,১০নং ফিডার,21:10:00,21:30:00,ব্রেকার আউট,তাহেরুল ,ঈশ্বর ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 21:10:00,2021-10-28 21:30:00,0 days 00:20:00,
1019,ঠিকাদার ,28-10-2021,১নং ফিডার ,13:50:00,16:04:00,ব্রেকার আউট,আ:রহমান,ইব্রাহীম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 13:50:00,2021-10-28 16:04:00,0 days 02:14:00,
1020,নতুন মিটার স্থাপন,28-10-2021,১১নং ফিডার ,14:42:00,14:58:00,ব্রেকার আউট,তাহেরুল ,ঈশ্বর রায় ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 14:42:00,2021-10-28 14:58:00,0 days 00:16:00,
1021,ROW,28-10-2021,"ঢেকির বাড়ী, ২নং ফিডার ",16:16:00,16:22:00,ব্রেকার আউট,তাহেরুল,ইউনূস,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 16:16:00,2021-10-28 16:22:00,0 days 00:06:00,
1022,নতুন মিটার স্থাপন,28-10-2021,"এম.শিকদার, ৪নং ফিডার ",17:00:00,17:29:00,ব্রেকার আউট,তাহেরুল,ঈশ্বর ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-28 17:00:00,2021-10-28 17:29:00,0 days 00:29:00,
1025,ঠিকাদার পোল পরিবর্তন কাজ,29-10-2021,২নং ফিডার ,14:30:00,15:10:00,ব্রেকার আউট,হুমায়ুন কবীর ,অটল,AGM(O&M) আদেশে,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-10-29 14:30:00,2021-10-29 15:10:00,0 days 00:40:00,
1026,X-Former উত্তোলন,30-10-2021,৫নং ফিডার ,14:50:00,15:10:00,ব্রেকার আউট,মনির ,মোশারফ,AGM(O&M),,2021-10-30 14:50:00,2021-10-30 15:10:00,0 days 00:20:00,
1029,X-Former উত্তোলনের জন্য ,31-10-2021,২নং ফিডার ,20:35:00,20:55:00,ব্রেকার আউট করে। ,মো:মনির ,A.Rahim,AGM(O&M),,2021-10-31 20:35:00,2021-10-31 20:55:00,0 days 00:20:00,
1027,X-Former আপগ্রেড,31-10-2021,৯নং ফিডার ,13:45:00,15:00:00,ব্রেকার আউট,কাইয়ুম ,মোশারফ,AGM(O&M),,2021-10-31 13:45:00,2021-10-31 15:00:00,0 days 01:15:00,
1028,ঠিকাদার ,31-10-2021,৭নং ফিডার ,15:00:00,15:35:00,ব্রেকার আউট,আ:ওয়াদুদ,A.Rahim,AGM(O&M),,2021-10-31 15:00:00,2021-10-31 15:35:00,0 days 00:35:00,
1030,HT জাম্পার কাটার জন্য।,01-11-2021,৪নং শিশুপল্লী ফিডার ,09:20:00,09:58:00,ব্রেকার আউট,মোস্তাক,A.Rahim ,AGM(O&M),,2021-01-11 09:20:00,2021-01-11 09:58:00,0 days 00:38:00,
1032,X-Former উত্তোলনের জন্য ,01-11-2021,১১নং ফিডার ,12:30:00,,ব্রেকার আউট করে ,আ:কাইয়ুম ,A.Rahim ,A.J.E Sir,,2021-01-11 12:30:00,,,
1031,HT জাম্পার কাটার জন্য ,01-11-2021,৪নং শিশুপল্লী,12:15:00,12:45:00,ব্রেকার আউট করে ,অটল,A.Rahim ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-01-11 12:15:00,2021-01-11 12:45:00,0 days 00:30:00,
1033,X-Former উত্তোলনের জন্য।,02-11-2021,৯নং ফিডার ,10:40:00,10:50:00,ব্রেকার আউট করে ,মাহবুব,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-11 10:40:00,2021-02-11 10:50:00,0 days 00:10:00,
1034,X-Former উত্তোলনের জন্য ,02-11-2021,১নং ফিডার ,12:10:00,13:20:00,ব্রেকার আউট করে দেওয়া। ,মাহবুব,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-11 12:10:00,2021-02-11 13:20:00,0 days 01:10:00,
1035,X-Former উত্তোলনের জন্য।,03-11-2021,৩নং ফিডার ,12:50:00,13:10:00,ব্রেকার আউট করে দেওয়া।,মাহবুব,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-03-11 12:50:00,2021-03-11 13:10:00,0 days 00:20:00,
1036,X-Former  উত্তোলন,03-11-2021,১১নং ফিডার ,16:20:00,13:10:00,ব্রেকার আউট,"মাহবুব, সাকিব",Younus Ali,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-03-11 16:20:00,2021-03-11 13:10:00,-1 days +20:50:00,
1037,HT জাম্পার করার জন্য।,04-11-2021,৫নং ফিডার ,10:55:00,,ব্রেকার আউট,"মনির, মাহবুব",আ:কাইয়ুম,DGM Sir,,2021-04-11 10:55:00,,,
1038,X.F.R উত্তোলনের জন্য ,04-11-2021,"১,৫ ও৬ নং ফিডার ",23:12:00,23:28:00,ব্রেকার আউট,মনির ,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2021-04-11 23:12:00,2021-04-11 23:28:00,0 days 00:16:00,
1039,ঠিকাদারের কাজ,05-11-2021,৯নং ফিডার,16:20:00,17:05:00,ব্রেকার আউট করে শাটডাউন,মনির ,অটল,AGM OSM আদেশক্রমে শাটডাউন নিশ্বিত করা হয়। ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-05-11 16:20:00,2021-05-11 17:05:00,0 days 00:45:00,
1040,HT জাম্পার আউট,06-11-2021,৭নং ফিডার ,11:15:00,11:25:00,ব্রেকার আউট করে ,ইব্রাহীম ,আ:ওয়াদুদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-11 11:15:00,2021-06-11 11:25:00,0 days 00:10:00,
1041,ঠিকাদারের কাজ,06-11-2021,৬নং ফিডার ,14:50:00,15:20:00,ব্রেকার আউট,মাহবুব,মোশারফ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-11 14:50:00,2021-06-11 15:20:00,0 days 00:30:00,
1042,X-Former উত্তোলন,06-11-2021,১নং ফিডার ,18:00:00,18:30:00,ব্রেকার আউট,মনির,মোশারফ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-11 18:00:00,2021-06-11 18:30:00,0 days 00:30:00,
1043,পুশ পোল স্থাপন,07-11-2021,১০ ও ১১নং ফিডার ,11:10:00,12:55:00,ব্রেকার আউট ,ইব্রাহিম ,শফিকুল ,AGM(O&M),কাজ শেষে নিরাপদ হয়ে ক্লিয়ারেন্স দেওয়া হয়। ,2021-07-11 11:10:00,2021-07-11 12:55:00,0 days 01:45:00,
1048,N/C মিটারিং স্থাপন,09-11-2021,"জরী মার্কেট ,৯নং ফিডার",13:43:00,13:53:00,ব্রেকার আউট,ইব্রাহীম ,তাহেরুল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-11 13:43:00,2021-09-11 13:53:00,0 days 00:10:00,
1047,অভিযোগ সমাধান,09-11-2021,"ছাতির বাজার, ৪নং ফিডার ",13:43:00,13:53:00,ব্রেকার আউট,মোস্তাক,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-11 13:43:00,2021-09-11 13:53:00,0 days 00:10:00,
1046,R.O.W করণ,09-11-2021,৪নং ফিডার ,13:32:00,13:38:00,ব্রেকার আউট,ওয়াদুদ,তাহেরুল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-11 13:32:00,2021-09-11 13:38:00,0 days 00:06:00,
1044,অভিযোগ নিরসন,09-11-2021,১১নং ফিডার ,10:43:00,11:00:00,ব্রেকার আউট,ইব্রাহীম ,তাহেরুল ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-11 10:43:00,2021-09-11 11:00:00,0 days 00:17:00,
1045,X-F উত্তোলন,09-11-2021,৬নং ফিডার ,10:47:00,12:18:00,ব্রেকার আউট,ইব্রাহীম ,তাহেরুল ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-09-11 10:47:00,2021-09-11 12:18:00,0 days 01:31:00,
1050,X-Former Change করণ,10-11-2021,৭নং ফিডার ,16:40:00,,ব্রেকার আউট,মোস্তাক,Younus Ali,AGM(O&M),,2021-10-11 16:40:00,,,
1049,ROW,10-11-2021,১নং ফিডার ,14:45:00,16:55:00,ব্রেকার আউট,ওবায়দুর রহমান,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-10-11 14:45:00,2021-10-11 16:55:00,0 days 02:10:00,
1051,R.O.W করণ,11-11-2021,৭নং ফিডার ,09:30:00,,ব্রেকার আউট,ইউনূস,আ:কাইয়ুম,AGM(O&M),,2021-11-11 09:30:00,,,
1053,H.T জাম্পারকরণ,12-11-2021,২নং ফিডার ,16:18:00,17:00:00,ব্রেকার আউট,তাহেরুল ,আ:ওয়াদুদ,AGM(O&M),লাইনের ক্লিয়ারেন্স নিয়ে চালু করা হয়।,2021-12-11 16:18:00,2021-12-11 17:00:00,0 days 00:42:00,
1052,Puss Pole স্থাপন,12-11-2021,৫নং ফিডার ,14:20:00,14:45:00,ব্রেকার আউট,আ:রহমান,মনির ,AGM(O&M),লাইনের ক্লিয়ারেন্স নিয়ে চালু করা হয়। ,2021-12-11 14:20:00,2021-12-11 14:45:00,0 days 00:25:00,
1060,X-Former উত্তোলন,13-11-2021,১১নং ফিডার ,14:10:00,14:40:00,ব্রেকার আউট,ইব্রাহীম ,মোশতাক,AGM(O&M),,2021-11-13 14:10:00,2021-11-13 14:40:00,0 days 00:30:00,
1061,X-ফরমার পরিবর্তন,14-11-2021,৭নং ফিডার ,13:10:00,14:20:00,ব্রেকার রেক আউট,J.E উজ্জ্বল ,মোশতাক,AGM(O&M),,2021-11-14 13:10:00,2021-11-14 14:20:00,0 days 01:10:00,
1064,X-Former উত্তোলনের জন্য,15-11-2021,৪নং ফিডার ,15:44:00,16:40:00,ব্রেকার রেক আউট করে।,মনির ,ইব্রাহীম ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দিলে লাইন চালু করা হয়। ,2021-11-15 15:44:00,2021-11-15 16:40:00,0 days 00:56:00,
1063,R.O.W করণের জন্য ,15-11-2021,২নং ফিডার ,15:30:00,16:47:00,ব্রেকার রেক আউট,অটল,ইব্রাহীম ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে চালু করা হয়।,2021-11-15 15:30:00,2021-11-15 16:47:00,0 days 01:17:00,
1062,L.T তার জোড়া,15-11-2021,২নং ফিডার ,11:40:00,12:30:00,ব্রেকার রেক আউট,ওয়াদুদ,মোশতাক,AGM(O&M),,2021-11-15 11:40:00,2021-11-15 12:30:00,0 days 00:50:00,
1066,R.O.W কাজকরণ,16-11-2021,৩নং ফিডার ,14:50:00,,ব্রেকার বের করে।,অটল,Abdur,AGM(O&M),,2021-11-16 14:50:00,,,
1065,R.O.W করার জন্য।,16-11-2021,৩নং ফিডার।,11:40:00,14:00:00,ব্রেকার রেক আউট,অটল,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-16 11:40:00,2021-11-16 14:00:00,0 days 02:20:00,
1068,X-Former Remove,17-11-2021,৩নং ফিডার ,02:10:00,,ব্রেকার আউট,আছাদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-11-17 02:10:00,,,
1067,R.O.W জন্য।,17-11-2021,২নং ফিডার ,09:23:00,02:37:00,ব্রেকার আউট,ওবায়দুর ,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-17 09:23:00,2021-11-17 02:37:00,-1 days +17:14:00,
1070,ROW,17-11-2021,২নং ফিডার ,02:30:00,04:50:00,ব্রেকার আউট,ওবায়দুর রহমান,Younus Ali,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-11-17 02:30:00,2021-11-17 04:50:00,0 days 02:20:00,
1071,তার জোড়ার কাজ।,17-11-2021,৩নং ফিডার ,17:05:00,,ব্রেকার আউট,আছাদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-11-17 17:05:00,,,
1069,X-Former উত্তোলন।,17-11-2021,৭নং ফিডার ,02:15:00,02:50:00,ব্রেকার আউট,তাহেরুল ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-11-17 02:15:00,2021-11-17 02:50:00,0 days 00:35:00,
1075,H.T জাম্পার করার জন্য ,18-11-2021,৩নং ফিডার ,16:01:00,16:16:00,ব্রেকার আউট ,তাহেরুল ,Younus Ali,AJE(Sojib) ,,2021-11-18 16:01:00,2021-11-18 16:16:00,0 days 00:15:00,
1074,ROW,18-11-2021,১ ও ৯নং ফিডার ,02:15:00,04:30:00,ব্রেকার আউট,কাইয়ুম ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-11-18 02:15:00,2021-11-18 04:30:00,0 days 02:15:00,
1072,ROW করণ,18-11-2021,৯নং ফিডার ,09:30:00,13:25:00,ব্রেকার আউট,আ:কাইয়ুম ,ঈশ্বর রায়,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-18 09:30:00,2021-11-18 13:25:00,0 days 03:55:00,
1073,ঠিকাদারকে শাটডাউন প্রদান,18-11-2021,১০নং ফিডার ,12:13:00,12:50:00,ব্রেকার আউট,আ:রহমান,ঈশ্বর রায়।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-18 12:13:00,2021-11-18 12:50:00,0 days 00:37:00,
1076,X-ফরমার উত্তোলন,19-11-2021,১০নং ফিডার ,11:28:00,12:10:00,ব্রেকার আউট ,মনির ,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-19 11:28:00,2021-11-19 12:10:00,0 days 00:42:00,
1077,ROW কাজ করার জন্য শাটডাউন,20-11-2021,৭নং ফিডার ,,,ব্রেকার আউট,মোশতাক ,অটল,AGM(O&M),,,,,
1081,HT জাম্পার কাটার জন্য। ,21-11-2021, ৯নং ASR ফিডার ,03:10:00,04:30:00,ব্রেকার আউট করে।,AJE সজিব,আ:রহমান,AJE সজিব হাং,,2021-11-21 03:10:00,2021-11-21 04:30:00,0 days 01:20:00,
1078,R.O.W,21-11-2021,২নং ফিডার ,09:30:00,10:00:00,ব্রেকার রেক আউট,ওবায়দুর ,মোশারফ,AGM(O&M),,2021-11-21 09:30:00,2021-11-21 10:00:00,0 days 00:30:00,
1082,HT তার টানার জন্য ,21-11-2021,৭নং ASR ফিডার ,04:00:00,04:30:00,ব্রেকার আউট করে।,আ:ওয়াদুদ,আ:রহমান,AGM(O&M),,2021-11-21 04:00:00,2021-11-21 04:30:00,0 days 00:30:00,
1080,ROW করার জন্য ,21-11-2021,২নং ন্যাশনাল ফিডার,02:30:00,04:30:00,ব্রেকার আউট করে। ,ওবায়দুর রহমান,আ:রহমান,AJE সজিব হাং ,,2021-11-21 02:30:00,2021-11-21 04:30:00,0 days 02:00:00,
1079,R.O.W,21-11-2021,৯নং ফিডার ,09:40:00,10:00:00,ব্রেকার রেক আউট,আ:কাইয়ুম,মোশারফ,AGM(O&M),,2021-11-21 09:40:00,2021-11-21 10:00:00,0 days 00:20:00,
1083,XFR রিমুভকরণ,22-11-2021,১০নং ফিডার ,12:02:00,12:40:00,ব্রেকার আউট,মোস্তাক,ঈশ্বর রায়,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-22 12:02:00,2021-11-22 12:40:00,0 days 00:38:00,
1086,R.O.W কাজকরণ,23-11-2021,৩নং ফিডার ,15:28:00,16:50:00,ব্রেকার আউট,ওবায়দুর রহমান,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-11-23 15:28:00,2021-11-23 16:50:00,0 days 01:22:00,
1085,XFR উত্তোলনকরণ,23-11-2021,৫নং ফিডার ,15:25:00,15:57:00,ব্রেকার আউট,ইউনূস আলী,Mamun ,AGM(O&M),লাইন কাজ শেষে লাইন চালু করা হয়।,2021-11-23 15:25:00,2021-11-23 15:57:00,0 days 00:32:00,
1084,ROW কাজকরণ,23-11-2021,২নং ফিডার ,09:20:00,,ব্রেকার আউট,ঈশ্বর রায় ,অটল,AGM(O&M),লাইন চেক করে লাইন চালু করা হয়। ,2021-11-23 09:20:00,,,
1088,XFR কাজ করা,24-11-2021,৪নং ফিডার ,10:45:00,11:25:00,ব্রেকার আউট,মোস্তাক,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-24 10:45:00,2021-11-24 11:25:00,0 days 00:40:00,
1089,XFR উত্তোলন কাজ,24-11-2021,১নং ফিডার,17:35:00,18:20:00,ব্রেকার আউট,মনির ,Mamun ,AGM(O&M),,2021-11-24 17:35:00,2021-11-24 18:20:00,0 days 00:45:00,
1087,XFR কাজ করা,24-11-2021,১০নং ফিডার ,10:15:00,10:50:00,ব্রেকার আউট,মনির ,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-11-24 10:15:00,2021-11-24 10:50:00,0 days 00:35:00,
1090,XFR উত্তোলন করার জন্য।,25-11-2021,১০ ও ১১নং ফিডার ,10:50:00,11:25:00,ব্রেকার আউট করে ,ইব্রাহীম ,আজাদ,JE(H),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-25 10:50:00,2021-11-25 11:25:00,0 days 00:35:00,
1091,XFR উত্তোলন করার জন্য। ,25-11-2021,২নং ফিডার ,11:45:00,12:20:00,ব্রেকার আউট করা ,মোস্তাক,আজাদ,JE(H),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-25 11:45:00,2021-11-25 12:20:00,0 days 00:35:00,
1092,XFR উত্তোলন করার জন্য।,25-11-2021,১নং ফিডার ,12:15:00,12:50:00,ব্রেকার আউট করা ,মনির ,আজাদ,JE(H),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-11-25 12:15:00,2021-11-25 12:50:00,0 days 00:35:00,
1094,XFR উত্তোলন করার জন্য।,25-11-2021,৬নং ফিডার ,15:12:00,15:38:00,ব্রেকার আউট করে ,মোস্তাক,আ:ওয়াদুদ,AGM(O&M),লাইন ক্লিয়ারেন্স থাকায় লাইন চালু করা হয়।,2021-11-25 15:12:00,2021-11-25 15:38:00,0 days 00:26:00,
1095,XFR উত্তোলন করার জন্য।,25-11-2021,৮নং ফিডার ,16:38:00,17:03:00,ব্রেকার আউট করে ,মোশতাক,আ:ওয়াদুদ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2021-11-25 16:38:00,2021-11-25 17:03:00,0 days 00:25:00,
1093,X.F.R উত্তোলন কাজের জন্য।,25-11-2021,৪নং ফিডার ,12:45:00,13:20:00,ব্রেকার আউট,মোস্তাক,আজাদ,JE(H),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-11-25 12:45:00,2021-11-25 13:20:00,0 days 00:35:00,
1096,XFR উত্তোলন করার জন্য।,27-11-2021,১নং ফিডার ,15:30:00,16:20:00,ব্রেকার আউট করে। ,মনির ,আ:রহমান,AGM(O&M),,2021-11-27 15:30:00,2021-11-27 16:20:00,0 days 00:50:00,
1097,XFR উত্তোলন করার জন্য। ,27-11-2021,২নং ফিডার ,15:35:00,17:20:00,ব্রেকার আউট করে।,মোস্তাক,আ:রহমান,AGM(O&M),,2021-11-27 15:35:00,2021-11-27 17:20:00,0 days 01:45:00,
1098,HT জাম্পার করার জন্য। ,27-11-2021,৮নং ফিডার ,18:20:00,19:00:00,ব্রেকার আউট করে।,মনির ,আ:রহমান,A.G.M(O&M),,2021-11-27 18:20:00,2021-11-27 19:00:00,0 days 00:40:00,
1101,HT জাম্পারকরণ,28-11-2021,৫নং ফিডার ,14:15:00,,ব্রেকার আউট করে ,মনির ,আ:ওয়াদুদ,DGM(H),,2021-11-28 14:15:00,,,
1099,XFR উত্তোলনের জন্য।,28-11-2021,৬নং ফিডার ,11:10:00,11:50:00,ব্রেকারা আউট করে।,মো:মনির ,আ:রহমান,AGM(O&M),,2021-11-28 11:10:00,2021-11-28 11:50:00,0 days 00:40:00,
1100,XFR আপগ্রেড করার জন্য।,28-11-2021,৭নং সামিট ফিডার ,11:30:00,12:00:00,ব্রেকার আউট করে। ,মোস্তাক,A.Rahim ,AGM(O&M),,2021-11-28 11:30:00,2021-11-28 12:00:00,0 days 00:30:00,
1102,পোশপুল+ফিটিংস,29-11-2021,৩নং ফিডার ,13:04:00,15:30:00,ব্রেকার রেক আউট,ওয়াদুদ ,মোশারফ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-29 13:04:00,2021-11-29 15:30:00,0 days 02:26:00,
1103,X.F HT প্লট আউট হওয়ার কারণে,29-11-2021,১নং ফিডার ,14:58:00,15:15:00,ব্রেকার রেক আউট করে । ,"কাইয়ুম, মনির ",Abdur ,AGM OSM ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-29 14:58:00,2021-11-29 15:15:00,0 days 00:17:00,
1108,ঠিকাদার কাজ,30-11-2021,৬নং ফিডার ,14:20:00,15:20:00,ব্রেকার রেক আউট,মনির ,মোশারফ,AGM(O&M),,2021-11-30 14:20:00,2021-11-30 15:20:00,0 days 01:00:00,
1107,XFR উত্তোলন,30-11-2021,৮নং ফিডার ,21:00:00,21:32:00,ব্রেকার আউট করে। ,কাইয়ুম ,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-11-30 21:00:00,2021-11-30 21:32:00,0 days 00:32:00,
1105,R.O.W জন্য ,30-11-2021,৮নং ফিডার ,11:15:00,13:26:00,ব্রেকার আউট করা হয়। ,ইব্রাহিম ,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-30 11:15:00,2021-11-30 13:26:00,0 days 02:11:00,
1104,R.O.W জন্য ,30-11-2021,১১নং ফিডার ,10:40:00,10:55:00,ট্রিপ,ওবায়দুর ,আজাদ,AGM(O&M),,2021-11-30 10:40:00,2021-11-30 10:55:00,0 days 00:15:00,
1106,R.O.W জন্য ,30-11-2021,৮নং ফিডার ,14:35:00,16:36:00,ব্রেকার আউট করে। ,ইব্রাহিম,Mamun ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-11-30 14:35:00,2021-11-30 16:36:00,0 days 02:01:00,
1109,R.O.W,02-12-2021,৩নং ফিডার ,09:10:00,13:44:00,R.O.W  এর কাজ,ওবায়দুর ,তাহেরুল ,AGM O&M,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 09:10:00,2021-02-12 13:44:00,0 days 04:34:00,
1110,R.O.W  করণ,02-12-2021,২নং ফিডার ,10:52:00,11:05:00,ব্রেকার আউট,Ishwor,তাহেরুল ,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 10:52:00,2021-02-12 11:05:00,0 days 00:13:00,
1111,X-F উত্তোলন,02-12-2021,২নং ফিডার ,13:17:00,13:43:00,ব্রেকার আউট,মোস্তাক,তাহেরুল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 13:17:00,2021-02-12 13:43:00,0 days 00:26:00,
1112,R.O.W করণ,02-12-2021,৩নং ফিডার ,14:40:00,17:18:00,ব্রেকার রেক আউট করে। ,ওয়াদুদ,Abdur ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 14:40:00,2021-02-12 17:18:00,0 days 02:38:00,
1113,H.T জাম্পারকরণ,02-12-2021,১০নং ফিডার ,15:42:00,15:57:00,ব্রেকার রেক আউট করে। ,মনির ,Abdur ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 15:42:00,2021-02-12 15:57:00,0 days 00:15:00,
1114,HT জাম্পার করণ,02-12-2021,৪নং ফিডার ,17:10:00,17:30:00,ব্রেকার রেক আউট করে।,মোস্তাক,Abdur ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-02-12 17:10:00,2021-02-12 17:30:00,0 days 00:20:00,
1115,XFR উত্তোলন ,03-12-2021,১০নং ফিডার ,10:25:00,10:40:00,ব্রেকার আউট,নিরন্জন কুমার ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়।,2021-03-12 10:25:00,2021-03-12 10:40:00,0 days 00:15:00,
1118,R.O.W করার জন্য ,04-12-2021,৬নং ফিডার ,15:20:00,16:30:00,ব্রেকার আউট,মো:ইব্রাহীম ,আ:কাইয়ুম ,JE(V),নিরাপদে থেকে জানালে ব্রেকার চালু  করা হয়। ,2021-04-12 15:20:00,2021-04-12 16:30:00,0 days 01:10:00,
1119,তার জোড়া দেয়ার জন্য।,04-12-2021,৪নং ‍ফিডার ,16:50:00,17:20:00,ব্রেকার আউট,মোশতাক,আ:কাইয়ুম ,JE(V),নিরাপদে থেকে জানালে লাইন চালু করা হয়। ,2021-04-12 16:50:00,2021-04-12 17:20:00,0 days 00:30:00,
1117,HT জাম্পার করার জন্য।,04-12-2021,১নং ফিডার ,13:10:00,13:25:00,ব্রেকার আউট করে।,সাইফুল,আজাদ,JE(H),নিরাপদে থেকে ক্লিয়ারেন্স সাপেক্ষে ব্রেকার চালু করা হয়। ,2021-04-12 13:10:00,2021-04-12 13:25:00,0 days 00:15:00,
1116,HT জম্পার কাটার জন্য।,04-12-2021,৬নং ফিডার ,12:15:00,12:40:00,ব্র্রেকার আউট করে। ,ইব্রাহিম ,আজাদ,JE(H),নিরাপদে থেকে ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-04-12 12:15:00,2021-04-12 12:40:00,0 days 00:25:00,
1120,R.O.W করার জন্য,05-12-2021,১০নং ফিডার ,09:25:00,13:30:00,ব্রেকার আউট ,কাইয়ুম ,আজাদ,AGM(O&M),নিরাপদে থেকে জানালে ব্রেকার চালু করা হয়। ,2021-05-12 09:25:00,2021-05-12 13:30:00,0 days 04:05:00,
1122,HT জাম্পার আউট করার জন্য AC1 এর।,05-12-2021,"আফতাব মোড়, ৭,১০ ও ১১নং ফিডার ",23:42:00,00:40:00,ব্রেকার আউট করে। ,উজ্জ্বল ,আ:ওয়াদুদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-05-12 23:42:00,2021-05-12 00:40:00,-1 days +00:58:00,
1121,খুটি স্থাপন ঠিকাদার ,05-12-2021,৪নং ফিডার ,13:25:00,15:52:00,ব্রেকার আউট,মোস্তাক,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-05-12 13:25:00,2021-05-12 15:52:00,0 days 02:27:00,
1122,ঠিকাদার পুশ পোল স্থাপনকরণ,05-12-2021,মাওনা চৌরাস্তা ফিডার ,16:24:00,17:14:00,ব্রেকার আউট করে। ,মনির ,Abdur,AGM(O&M) ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-05-12 16:24:00,2021-05-12 17:14:00,0 days 00:50:00,
1126,CT-PT নামানোর জন্য।,06-12-2021,৭নং ফিডার ,17:40:00,18:25:00,ব্রেকার আউট,মনির,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-12 17:40:00,2021-06-12 18:25:00,0 days 00:45:00,
1125,X ফরমার পরিবর্তনের জন্য। ,06-12-2021,৯নং ফিডার ,17:00:00,17:40:00,ব্রেকার আউট ,রফিক,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-12 17:00:00,2021-06-12 17:40:00,0 days 00:40:00,
1124,HT জাম্পার করার জন্য।,06-12-2021,"৪নং ‍ফিডার, টেপির বাড়ী ",13:35:00,14:42:00,ব্রেকার আউট,মোস্তাক,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-06-12 13:35:00,2021-06-12 14:42:00,0 days 01:07:00,
1123,HT জাম্পার করার জন্য।,06-12-2021,মাওনা উ:পাড়া,11:40:00,11:55:00,ব্রেকার আউট,মো:রফিকুল ইসলাম ,ওবায়দুর রহমান,AGM(O&M),,2021-06-12 11:40:00,2021-06-12 11:55:00,0 days 00:15:00,
1127,X ফরমার ব্যাংককরণ,07-12-2021,"T-3 ইনকামিং, ২,১,৯নং ফিডার।",15:58:00,17:10:00,ব্রেকার আউট,শফিক,আজাদ,DGM(M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-07-12 15:58:00,2021-07-12 17:10:00,0 days 01:12:00,
1128,H.T জাম্পার করার জন্য,07-12-2021,৫ ও ৮নং ফিডার ,18:18:00,18:30:00,ব্রেকার আউট,অটল,আজাদ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2021-07-12 18:18:00,2021-07-12 18:30:00,0 days 00:12:00,
1129,XFR পরিবর্তন করার জন্য। ,08-12-2021,২নং ফিডার ,12:30:00,13:00:00,ব্রেকার আউট,ইব্রাহীম ,অটল,JE(Humaun),কাজ শেয়ে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2021-08-12 12:30:00,2021-08-12 13:00:00,0 days 00:30:00,
1130,CT .PT নামানো,08-12-2021,৪নং ফিডার ,15:55:00,16:43:00,ব্রেকার আউট,ইব্রাহীম ,Mamun ,AGM(O&M),কাজ শেয়ে  লাইন চালু করা হয়। ,2021-08-12 15:55:00,2021-08-12 16:43:00,0 days 00:48:00,
1131, আমান এর H.T জাম্পার আউট করার জন্য।,08-12-2021,২ ও ৩নং ফিডার ,11:59:00,12:02:00,ব্রেকার আউট করে।,JE উজ্জ্বল,Abdur ,J.E Ujjal,,2021-08-12 11:59:00,2021-08-12 12:02:00,0 days 00:03:00,
1132,HT জাম্পার করার জন্য।,09-12-2021,১নং ফিডার ,12:20:00,12:40:00,ব্রেকার আউট,মনির ,আজাদ,JE(H)m ,কাজ শেয়ে  লাইন চালু করা হয়। ,2021-09-12 12:20:00,2021-09-12 12:40:00,0 days 00:20:00,
1133,XFR ব্যাংককরণ,09-12-2021,১ ও ৯নং ফিডার ,14:35:00,15:35:00,ব্রেকার আউট,মনির ,আ:ওয়াদুদ,JE(H),লাইনের ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-09-12 14:35:00,2021-09-12 15:35:00,0 days 01:00:00,
1134,XFR এর কাজ,09-12-2021,৬নং ফিডার ,15:45:00,16:05:00,ব্রেকার আউট করে।,মনির ,আ:ওয়াদুদ,JE(H) ,লাইনের ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-09-12 15:45:00,2021-09-12 16:05:00,0 days 00:20:00,
1135,C-7 ফিটিং করার জন্য।,09-12-2021,১১নং ফিডার ,16:05:00,17:05:00,ব্রেকার আউট করে।,মনির ,আ:ওয়াদুদ,J.E(H),লাইনের ক্লিয়ারেন্স নিয়ে নিরাপদে লাইন চালু করা হয়।,2021-09-12 16:05:00,2021-09-12 17:05:00,0 days 01:00:00,
1135,HT জাম্পার করার জন্য।,10-12-2021,"কড়ইতলা, ১১নং ফিডার ",11:30:00,12:00:00,ব্রেকার আউট,তাহেরুল,শফিকুল,JE(H),কাজ করে নিরাপদ হয়ে জানালে লাইন চালু করা হয়। ,2021-10-12 11:30:00,2021-10-12 12:00:00,0 days 00:30:00,
1136,ROW করণ,11-12-2021,৬নং ফিডার ,09:30:00,11:22:00,ব্রেকার বের করে দেওয়া হলো।,ইব্রাহীম ,ঈশ্বর রায়।,AGM(O&M), কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-11-12 09:30:00,2021-11-12 11:22:00,0 days 01:52:00,
1137,ROW করণ,11-12-2021,১নং কেওড়া ফিডার ,11:30:00,11:38:00,ব্রেকার বের করে দেওয়া হলো,ইব্রাহীম,ঈশ্বর রায়,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-11-12 11:30:00,2021-11-12 11:38:00,0 days 00:08:00,
1138,ROW করণ,11-12-2021,৬নং ফিডার ,11:58:00,12:16:00,ব্রেকার বের করে দেওয়া হলো।,ইব্রাহীম ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-11-12 11:58:00,2021-11-12 12:16:00,0 days 00:18:00,
1144,ROW করণের জন্য।,12-12-2021,১১নং ফিডার ,15:42:00,15:48:00,ট্রিপশাটডাউন,ইউনূস আলী,ইব্রাহীম ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-12-12 15:42:00,2021-12-12 15:48:00,0 days 00:06:00,
1147,HT জাম্পার করার জন্য।,12-12-2021,১নং ফিডার ,20:20:00,20:30:00,ব্রেকার আউট,তাহেরুল,ইব্রাহীম ,JE Humaun,কাজ শেষে লাইন চালু করা হয়।,2021-12-12 20:20:00,2021-12-12 20:30:00,0 days 00:10:00,
1146,ব্রেকার রেক আউট HT তার জোড়া,12-12-2021,২নং ফিডার ,19:35:00,19:55:00,ব্রেকার রেক আউট,মাহবুব,ইব্রাহীম ,JE Humaun ,কাজ শেষে লাইন চালু করা হয়।,2021-12-12 19:35:00,2021-12-12 19:55:00,0 days 00:20:00,
1145,ব্রেকার রেক আউট HT তার জোড়া,12-12-2021,২নং ফিডার ,16:05:00,16:35:00,X-Former upgrade,আ:কাইয়ুম ,ইব্রাহীম ,JE Humaun,কাজ শেষে লাইন চালু করা হয়।,2021-12-12 16:05:00,2021-12-12 16:35:00,0 days 00:30:00,
1143,HT জাম্পার ,12-12-2021,৯নং ফিডার ,15:05:00,15:10:00,ব্রেকার রেক আউট,অটল,ইব্রাহীম ,AGM(O&M),কাজ শেষে  লাইন চালু করা হয়।,2021-12-12 15:05:00,2021-12-12 15:10:00,0 days 00:05:00,
1142,HT জাম্পার ,12-12-2021,৩নং ফিডার ,14:24:00,14:27:00,ট্রিপ,তাহেরুল,ইব্রাহীম,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-12 14:24:00,2021-12-12 14:27:00,0 days 00:03:00,
1141,HT মিটারিং ,12-12-2021,৭নং ফিডার ,14:12:00,14:15:00,ট্রিপ,আ:কাইয়ুম,ইব্রাহীম,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-12-12 14:12:00,2021-12-12 14:15:00,0 days 00:03:00,
1140,HT মিটারিং,12-12-2021,৭নং ফিডার ,11:30:00,12:30:00,ব্রেকার রেক আউট,আসাদ,মোশারফ,AGM(O&M),,2021-12-12 11:30:00,2021-12-12 12:30:00,0 days 01:00:00,
1139,H.T জাম্পার ,12-12-2021,৩নং ফিডার ,10:50:00,11:08:00,ব্রেকার রেক আউট করা ।,ওয়াদুদ,মোশারফ,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-12-12 10:50:00,2021-12-12 11:08:00,0 days 00:18:00,
1148,X-Former উত্তোলন,13-12-2021,৬নং ফিডার ,16:20:00,17:00:00,ব্রেকার আউট করে।,ইব্রাহীম ,আ:রহমান,AGM(O&M),,2021-12-13 16:20:00,2021-12-13 17:00:00,0 days 00:40:00,
1149,X-Former নামানোর জন্য।,13-12-2021,৩নং তালতলী ফিডার।,16:40:00,17:10:00,ব্রেকার আউট করে। ,ওয়াদুদ,আ:রহমান,AGM(O&M),,2021-12-13 16:40:00,2021-12-13 17:10:00,0 days 00:30:00,
1150,HT মিটারিং করার জন্য।,14-12-2021,৭নং ফিডার ,12:00:00,13:10:00,ব্রেকার আউট করে শাটডাউন,মো:আসাদ,অটল,AGM(O&M)  S/S এর আদেশক্রমে।,কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-12-14 12:00:00,2021-12-14 13:10:00,0 days 01:10:00,
1151,LT তার ছেড়া,14-12-2021,৮নং ফিডার ,14:11:00,15:20:00,ব্রেকার আাউট করে শাটডাউন,ইব্রাহীম ,মামুন গাজী ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-14 14:11:00,2021-12-14 15:20:00,0 days 01:09:00,
1152,HT মিটারিং করার জন্য।,14-12-2021,৭নং ফিডার,15:10:00,16:20:00,ব্রেকার আউট করে শাটডাউন।,মো:আছাদ,মামুন গাজী,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-14 15:10:00,2021-12-14 16:20:00,0 days 01:10:00,
1153,HT জাম্পারকরণ,14-12-2021,১নং ফিডার ,15:50:00,15:59:00,ব্রেকার আউট করে শাটডাউন।,ইব্রাহীম ,মামুন গাজী,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-14 15:50:00,2021-12-14 15:59:00,0 days 00:09:00,
1154,ঠিকাদার HT জাম্পার করার জন্য। ,15-12-2021,১নং ফিডার ,11:44:00,14:00:00,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়।,মো:মনির ,A.Rahman ,AGM(O&M),,2021-12-15 11:44:00,2021-12-15 14:00:00,0 days 02:16:00,
1155,XFR উত্তোলনের জন্য,15-12-2021,৪নং শিশুপল্লী ফিডার ,11:34:00,12:10:00,ব্রেকার আউট করে শাটডাউন প্রদান।,ইউনূস আলী,A.Rahman,AGM(O&M),,2021-12-15 11:34:00,2021-12-15 12:10:00,0 days 00:36:00,
1157,HT জাম্পার জন্য,16-12-2021,১১নং ফিডার ,12:15:00,12:30:00,ব্রেকার আউট করে।,কাইয়ুম ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-16 12:15:00,2021-12-16 12:30:00,0 days 00:15:00,
1156,HT জাম্পার করার জন্য।,16-12-2021,১নং ফিডার ,11:45:00,12:15:00,ব্রেকার আউট করে। ,অটল,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-16 11:45:00,2021-12-16 12:15:00,0 days 00:30:00,
1158,ROW,18-12-2021,৭নং ফিডার ,09:00:00,09:20:00,ব্রেকার রেক আউট,আ:ওয়াদুদ,মোশাড়ফ,AGM(O&M),,2021-12-18 09:00:00,2021-12-18 09:20:00,0 days 00:20:00,
1159,R.O.W,18-12-2021,৫ ও ৮নং ফিডার ,09:00:00,09:30:00,ব্রেকার আউট করে।,গোলাম মোর্তাজা,মোশারফ,AGM(O&M),,2021-12-18 09:00:00,2021-12-18 09:30:00,0 days 00:30:00,
1160,R.O.W,18-12-2021,"১,৫, ও ৬ নং ফিডার ",09:30:00,09:50:00,ব্রেকার রেক আউট,ওবায়দুর ,মোশরফ,AGM(O&M),,2021-12-18 09:30:00,2021-12-18 09:50:00,0 days 00:20:00,
1161,"X-Former উত্তোলন HT তার টানা লাইন,মনির-ঠিকাদার ",18-12-2021,৫নং ফিডার ,09:15:00,09:45:00,ব্রেকার আউট,"JE হুমায়ুন,(O&M)",মোস্তাক,AGM(O&M),,2021-12-18 09:15:00,2021-12-18 09:45:00,0 days 00:30:00,
1162,H.T জাম্পার করার জন্য।,19-12-2021,03 BREKER,16:30:00,16:42:00,তালতলী,শফিকুল ,মোস্তাক,AGM(O&M),,2021-12-19 16:30:00,2021-12-19 16:42:00,0 days 00:12:00,
1167,XFR স্থাপন,20-12-2021,২নং ফিডার ,17:00:00,18:10:00,ব্রেকার আউট,অটল,মনির ,AGM(O&M),,2021-12-20 17:00:00,2021-12-20 18:10:00,0 days 01:10:00,
1165,মিটার স্থাপন,20-12-2021,৫নং ফিডার ,15:25:00,15:40:00,ব্রেকার আউট,অটল,ইব্রাহীম ,AGM (O&M) আদেশক্রমে,,2021-12-20 15:25:00,2021-12-20 15:40:00,0 days 00:15:00,
1168,XFR ব্যাংককরণ,20-12-2021,৭নং ফিডার ,20:30:00,21:50:00,ব্রেকার আউট,অটল,মনির ,AGM(O&M),,2021-12-20 20:30:00,2021-12-20 21:50:00,0 days 01:20:00,
1163,X-Former উত্তোলন,20-12-2021,৬নং ফিডার ,11:35:00,12:15:00,ব্রেকার রেক আউট,মোশারফ,মনির ,AGM(O&M),,2021-12-20 11:35:00,2021-12-20 12:15:00,0 days 00:40:00,
1166,XFR পরিবর্তন,20-12-2021,৪নং ফিডার ,16:15:00,16:45:00,ব্রেকার আউট,অটল,ওয়াদুদ,AGM(O&M),,2021-12-20 16:15:00,2021-12-20 16:45:00,0 days 00:30:00,
1164,X-Former উত্তোলন,20-12-2021,৭নং ফিডার ,12:35:00,13:15:00,ব্রেকার রেক আউট,মোশরফ,ওয়াদুদ,AGM(O&M),,2021-12-20 12:35:00,2021-12-20 13:15:00,0 days 00:40:00,
1169,HT জাম্পার ,21-12-2021,৩নং ফিডার ,11:45:00,16:55:00,ব্রেকার আউট,Younus Ali,ওয়াদুদ মিয়া,AGM(O&M),,2021-12-21 11:45:00,2021-12-21 16:55:00,0 days 05:10:00,
1171,X-Former স্থাপন,22-12-2021,১০নং ফিডার ,13:40:00,14:05:00,ব্রেকার আউট,আ:রহমান,মোশারফ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-12-22 13:40:00,2021-12-22 14:05:00,0 days 00:25:00,
1170,X-Former upgrade,22-12-2021,১নং ফিডার ,11:20:00,12:00:00,ব্রেকার আউট,নিরন্জন,মোশারফ,AGM(O&M),,2021-12-22 11:20:00,2021-12-22 12:00:00,0 days 00:40:00,
1171,C.T+P.T স্থাপন করণ,22-12-2021,২নং ফিডার ,16:57:00,18:36:00,ব্রেকার আউট করে।,কাইয়ুম,Abdur ,AGM(O&M),,2021-12-22 16:57:00,2021-12-22 18:36:00,0 days 01:39:00,
1172,H.T জাম্পারকরণ,22-12-2021,৫নং ফিডার ,20:20:00,20:28:00,ব্রেকার আউট,আ:ওয়াদুদ,Abdur ,AGM(O&M),,2021-12-22 20:20:00,2021-12-22 20:28:00,0 days 00:08:00,
1171,X-Former উত্তোলন,22-12-2021,৩নং ফিডার ,16:01:00,16:38:00,ব্রেকার আউট করে।,হাসান,Abdur,AGM(O&M),,2021-12-22 16:01:00,2021-12-22 16:38:00,0 days 00:37:00,
1174,HT জাম্পার করণ,23-12-2021,৬নং ফিডার ,18:00:00,18:35:00,ব্রেকার আউট করা হয়। ,আ:রহমান,আজাদ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2021-12-23 18:00:00,2021-12-23 18:35:00,0 days 00:35:00,
1173,HT জাম্পারকরণ,23-12-2021,১নং ফিডার ,17:50:00,18:00:00,ট্রিপ করা হয়।,মোস্তাক,আজাদ,AGM(O&M),ক্লিয়ারেন্স  সাপেক্ষে লাইন চালু করা হয়।,2021-12-23 17:50:00,2021-12-23 18:00:00,0 days 00:10:00,
1177,XFR উত্তোলন,24-12-2021,৬নং ফিডার,17:03:00,17:40:00,ব্রেকার বের করে দেওয়া হলো।,আ:কাইয়ুম ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-24 17:03:00,2021-12-24 17:40:00,0 days 00:37:00,
1176,XFR উত্তোলন,24-12-2021,৭নং ফিডার ,16:28:00,16:58:00,ব্রেকার বের করে দেওয়া হলো।,মোস্তাক,ঈশ্বর রায়,AGM(O&M),কাজ শেষে  লাইন চালু করা হয়।,2021-12-24 16:28:00,2021-12-24 16:58:00,0 days 00:30:00,
1175,লোড বিভাজন করার জন্য।,24-12-2021,৮নং ফিডার,11:05:00,11:15:00,ব্রেকার আউট,মামুন,শফিকুল,JE(H),,2021-12-24 11:05:00,2021-12-24 11:15:00,0 days 00:10:00,
1178,HT জাম্পার আউট করার জন্য।,25-12-2021,১নং ফিডার ,10:35:00,10:55:00,ব্রেকার আউট,Younus Ali ,মনির ,AGM(O&M), নিরাপদে থাকায় লাইন চালু করা হয়।,2021-12-25 10:35:00,2021-12-25 10:55:00,0 days 00:20:00,
1180,HT জাম্পার পুড়া,27-12-2021,৭নং ফিডার ,13:35:00,13:50:00,ব্রেকার আউট,অটল,,,,2021-12-27 13:35:00,2021-12-27 13:50:00,0 days 00:15:00,
1181,HT জাম্পার ,27-12-2021,৪নং ফিডার ,16:40:00,17:30:00,ব্রেকার রেক আউট,আ:ওয়াদুদ,মোশারফ,AGM(O&M),,2021-12-27 16:40:00,2021-12-27 17:30:00,0 days 00:50:00,
1179,XFR স্থাপন,27-12-2021,"১,৫ ও ৬নং ফিডার ",13:30:00,14:00:00,ব্রেকার আউট,অটল ,মনির ,AGM(O&M),,2021-12-27 13:30:00,2021-12-27 14:00:00,0 days 00:30:00,
1182,XFR উত্তোলন,28-12-2021,৪নং ফিডার ,17:00:00,17:25:00,ব্রেকার আউট,অটল,,,,2021-12-28 17:00:00,2021-12-28 17:25:00,0 days 00:25:00,
1184,ঠিকাদার জন্য,29-12-2021,১নং ফিডার,14:10:00,14:50:00,ব্রেকার আউট,মনির ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-29 14:10:00,2021-12-29 14:50:00,0 days 00:40:00,
1183,HT জাম্পার পুড়া,29-12-2021,৩ ও ২নং ফিডার ,12:55:00,13:55:00,ব্রেকার বের করা ট্রিপ,ওয়াদুদ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2021-12-29 12:55:00,2021-12-29 13:55:00,0 days 01:00:00,
1186,ROW কাজের জন্য,30-12-2021,৬নং (মিতা) ফিডার ,15:10:00,16:25:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ঈশ্বর ,ওবায়দুর ,J.E(U),কাজ শেষে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2021-12-30 15:10:00,2021-12-30 16:25:00,0 days 01:15:00,
1185,R.O.W জন্য,30-12-2021,৬নং ফিডার,09:18:00,14:10:00,ব্রেকার আউট,মনির ,আজাদ,JE(S),কাজ শেষে নিরাপদ থাকায় লাইন চালু করা হয়।,2021-12-30 09:18:00,2021-12-30 14:10:00,0 days 04:52:00,
1187,X ফরমার স্থাপন,31-12-2021,৭নং ফিডার ,12:10:00,12:45:00,ব্রেকার আউট,ঈশ্বর ,আজাদ,JE(S),কাজ শেষে  লাইন চালু করা হয়।,2021-12-31 12:10:00,2021-12-31 12:45:00,0 days 00:35:00,
1189,ট্রিপদের শাটডাউন XFR,01-01-2022,১০ ও ১১নং ফিডার ,10:35:00,12:05:00,ব্রেকার আউট,ইব্রাহীম ,মামুন গাজী,AGM(O&M),,2022-01-01 10:35:00,2022-01-01 12:05:00,0 days 01:30:00,
798,HT তার জোড়া,07-07-2022,৪নং ফিডার ,14:32:00,15:16:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদ থাকায় লাইন চালু করা হয়।,2022-07-07 14:32:00,2022-07-07 15:16:00,0 days 00:44:00,
799,HT জাম্পার ,07-07-2022,০২নং ফিডার,14:50:00,17:05:00,ব্রেকার আউট ,তাহেরুল,Younus Ali ,AGM(O&M),কাজ শেষে নিরাপদ থাকায় লাইন চালু করা হয়।,2022-07-07 14:50:00,2022-07-07 17:05:00,0 days 02:15:00,
800,HT তে কাজ করন,07-07-2022,৭নং ফিডার ,16:55:00,17:10:00,ব্রেকার আউট,ওয়াদুদ,Younus Ali ,AGM(O&M),কাজ শেষে নিরাপদ থাকায় লাইন চালু করা হয়।,2022-07-07 16:55:00,2022-07-07 17:10:00,0 days 00:15:00,
801,তার জোড়া দেওয়া,07-07-2022,৭ও ১১নং ফিডার ,21:00:00,21:23:00,ব্রেকার আউট,মনির ,Younus Ali ,AGM(O&M),,2022-07-07 21:00:00,2022-07-07 21:23:00,0 days 00:23:00,
802,কাটআউট পরিবর্তন,08-07-2022,২নং ফিডার ,10:06:00,10:25:00,ব্র্রেকার বাহির করে শাটডাউন দেওয়া হয়।,ওয়াদুদ,ওবায়দুর,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-08-07 10:06:00,2022-08-07 10:25:00,0 days 00:19:00,
804,ঘর কারেন্ট হওয়ায়,08-07-2022,৫নং ফিডার ,13:46:00,14:16:00,ট্রিক করে দেওয়া নিয়ে।,মনির ,ওবায়দুর ,AGM(O&M),,2022-08-07 13:46:00,2022-08-07 14:16:00,0 days 00:30:00,
803,মিটার চেকিং গ্রুপ,08-07-2022,৪নং ফিডার ,13:10:00,13:30:00,ব্রেকার বাহির করে শাটডাউন দেওয়া হয়।,উজ্জল,ওবায়দুর,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-08-07 13:10:00,2022-08-07 13:30:00,0 days 00:20:00,
৬১০,33 KV ইনসুলেশন,,২ নং ফিডার,,,ব্রেকার বাহির করে শাটডাউন দেয়া হয়।,,তাহেরুল LM-1,,,,,,
 THIS PAGE DUPLICATE OF NO 144  ,,,,,,,,,,N0 ,,,,
THIS PAGE DUPLICATE OF NO 152PAGE.,,,,,,,,,,,,,,
1189,X-ফরমার স্থাপন,02-01-2022,১১নং ফিডার ,12:38:00,13:30:00,ব্রেকার আউট,মুস্তাক,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-02-01 12:38:00,2022-02-01 13:30:00,0 days 00:52:00,
1190,X-Former উত্তোলন,02-01-2022,১১নং ফিডার ,17:44:00,17:58:00,ব্রেকার আউট,মোস্তাক,Younus Ali ,AGM(O&M),,2022-02-01 17:44:00,2022-02-01 17:58:00,0 days 00:14:00,
1191,HT জাম্পারকরণ,03-01-2022,৭নং ফিডার ,17:04:00,17:17:00,ব্রেকার আউট করে।,মোস্তাক,আসাদ,J.E,,2022-03-01 17:04:00,2022-03-01 17:17:00,0 days 00:13:00,
1192,ভবনে আগুন লাগার কারণে,04-01-2022,৭নং ফিডার ,06:47:00,07:45:00,ব্রেকার আউট,মনির ,তাহেরুল,J.E(H),,2022-04-01 06:47:00,2022-04-01 07:45:00,0 days 00:58:00,
1193,X-Former ব্যাংক,04-01-2022,৬নং ফিডার ,10:50:00,12:10:00,ব্রেকার রেক আউট,মনির ,মোশারফ,AGM(O&M),,2022-04-01 10:50:00,2022-04-01 12:10:00,0 days 01:20:00,
1194,HT মিটারিং ,04-01-2022,৫নং ফিডার ,12:30:00,16:15:00,ব্রেকার রেক আউট,আসাদ,মোশড়ফ,AGM(O&M),,2022-04-01 12:30:00,2022-04-01 16:15:00,0 days 03:45:00,
1195,HT জাম্পার ,05-01-2022,৪নং ফিডার ,20:35:00,20:40:00,ব্রেকার আউট,আ:ওয়াদুদ,Younus Ali ,AGM(O&M),নিরাপদে থাকায় লাইন চালু করা হয়। ,2022-05-01 20:35:00,2022-05-01 20:40:00,0 days 00:05:00,
1197,অভিযোগ সমাধান,06-01-2022,৭নং ফিডার ,14:53:00,14:58:00,ব্রেকার বের করা হলো।,আ:ওয়াদুদ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-06-01 14:53:00,2022-06-01 14:58:00,0 days 00:05:00,
1198,33KV জাম্পারকরণ,06-01-2022,২নং ফিডার ,17:02:00,17:25:00,ব্রেকার বের করা হলো।,আসাদ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-06-01 17:02:00,2022-06-01 17:25:00,0 days 00:23:00,
1196,XFR Upgrade,06-01-2022,৫নং ফিডার ,14:10:00,14:40:00,ব্রেকার আউট,মনির ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-06-01 14:10:00,2022-06-01 14:40:00,0 days 00:30:00,
1199,HT জাম্পার করার জন্য,08-01-2022,৬নং ফিডার ,11:35:00,11:40:00,ব্রেকার আউট,মনির ,শফিকুল,JE(Uzzal) ,কাজ শেষে নিরাপদ হয়ে লাইন চালু করা হয়।,2022-08-01 11:35:00,2022-08-01 11:40:00,0 days 00:05:00,
1200,কানেক্টর চাপানোর জন্য,08-01-2022,৭নং ফিডার ,12:25:00,13:00:00,ব্রেকার আউট,আ:ওয়াদুদ,শফিকুল,AGM(O&M),কাজ শেষে নিরাপদ হলে লাইন চালু করা হয়।,2022-08-01 12:25:00,2022-08-01 13:00:00,0 days 00:35:00,
1201,কানেক্টর চাপানোর জন্য।,08-01-2022,২নং ফিডার ,13:45:00,14:00:00,ব্রেকার আউট,আ:ওয়াদুদ,শফিকুল,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স দিয়েছেন।,2022-08-01 13:45:00,2022-08-01 14:00:00,0 days 00:15:00,
1202,HT জাম্পার ,08-01-2022,৫নং ফিডার ,16:55:00,17:20:00,ব্রেকার আউট,তাহেরুল ,মোশড়ফ,AGM(O&M),,2022-08-01 16:55:00,2022-08-01 17:20:00,0 days 00:25:00,
1203,পুশপোল স্থাপন,09-01-2022,৮নং ফিডার ,03:12:00,04:56:00,ব্রেকার আউট,মনির ,মাহবুব,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-09-01 03:12:00,2022-09-01 04:56:00,0 days 01:44:00,
1204,X.F উত্তোলন,10-01-2022,২নং ফিডার ,16:32:00,17:03:00,ব্রেকার আউট,মোশতাক,মাহবুব,AGM.O&M,কাজ শেষে লাইন চালু করা হয়।,2022-10-01 16:32:00,2022-10-01 17:03:00,0 days 00:31:00,
1205,অভিযোগ সমাধান ,11-01-2022,"মিতা, ৬নং ফিডার ",15:12:00,15:17:00,ব্রেকার রেক আউট করে শাটডাউন।,ইব্রাহীম ,আ:কাইয়ুম ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-11-01 15:12:00,2022-11-01 15:17:00,0 days 00:05:00,
1206,HT জাম্পার করার জন্য,11-01-2022,৫নং ফিডার ,15:40:00,15:55:00,ব্রেকার বের করে। ,ইব্রাহীম ,আ:কাইয়ুম ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-11-01 15:40:00,2022-11-01 15:55:00,0 days 00:15:00,
1207,HT জাম্পার করার জন্য,12-01-2022,৫ ও ৮ নং ফিডার ,21:01:00,20:07:00,ব্রেকার রেক আউট,ইব্রাহীম,আ:ওয়াদুদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-12-01 21:01:00,2022-12-01 20:07:00,-1 days +23:06:00,
1208,XF উত্তোলন করণ,13-01-2022,৪নং ফিডার ,16:21:00,16:57:00,ব্রেকার আউট করে।,মাহবুব,মোশড়ফ ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-01-13 16:21:00,2022-01-13 16:57:00,0 days 00:36:00,
1210,X-F এর HT জাম্পার ,14-01-2022,৯নং ফিডার ,11:46:00,11:59:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম ,AGM(O&M),ক্নিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-01-14 11:46:00,2022-01-14 11:59:00,0 days 00:13:00,
1209,X-F এর  HT জাম্পার পুড়া,14-01-2022,২নং ফিডার ,10:46:00,11:02:00,ব্রেকার আউট,তাহেরুল ,আ:কাইয়ুম ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-01-14 10:46:00,2022-01-14 11:02:00,0 days 00:16:00,
1211,HT জাম্পার জন্য,15-01-2022,১১ ও ১০ নং ফিডার ,13:30:00,13:50:00,ব্রেকার আউট ট্রিপ,ইব্রাহীম ,আজাদ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-15 13:30:00,2022-01-15 13:50:00,0 days 00:20:00,
1212,ব্যাংককরণ,16-01-2022,ব্রেকার বের করে দেওয়া হলো,08:58:00,09:25:00,ব্রেকার বের করে দেওয়া হলো,তাহেরুল,ঈশ্বর রায়,DGM(মহোদয়),কাজ শেষে লাইন চালু করা হয়।,2022-01-16 08:58:00,2022-01-16 09:25:00,0 days 00:27:00,
1213,ROW জন্য  HT জাম্পার করণ,16-01-2022,১১নং ফিডার ,11:42:00,11:58:00,ব্রেকার বের করে দেওয়া হলো।,ওবায়দুর ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-01-16 11:42:00,2022-01-16 11:58:00,0 days 00:16:00,
1214,ROW করণ,16-01-2022,৩নং ফিডার ,13:48:00,15:05:00,ব্রেকার বের করে দেওয়া হলো,সজীব,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-01-16 13:48:00,2022-01-16 15:05:00,0 days 01:17:00,
1215,ROW করণ,16-01-2022,২নং ফিডার ,15:32:00,16:15:00,ব্রেকার আউট করে। ,সজীব,Mamun,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2022-01-16 15:32:00,2022-01-16 16:15:00,0 days 00:43:00,
1216,Cutout পরিবর্তন,17-01-2022, ৪নং ফিডার ,12:11:00,13:08:00,ব্রেকার বের করে দেওয়া হলো।,তাহেরুল,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-17 12:11:00,2022-01-17 13:08:00,0 days 00:57:00,
1219,HT মিটারিং করা জন্য,18-01-2022,১১নং ফিডার ,14:40:00,15:10:00,ব্রেকার আউট,তাহেরুল,অটল,AGM(O&M) নির্দেশক্রমে,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2022-01-18 14:40:00,2022-01-18 15:10:00,0 days 00:30:00,
1217,ঠিকাদার কর্তক H .T জাম্পার করণ,18-01-2022,৪নং ফিডার ,12:30:00,13:58:00,ব্রেকার আউট করে।,ঈশ্বর ,মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-01-18 12:30:00,2022-01-18 13:58:00,0 days 01:28:00,
1218,XFR উত্তোলন,18-01-2022,৫নং ফিডার ,13:16:00,13:45:00,ব্রেকার আউট করে ,সাকিব,মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-01-18 13:16:00,2022-01-18 13:45:00,0 days 00:29:00,
1224,ঠিকাদার শাটডাউন,19-01-2022,১১নং ফিডার ,17:19:00,17:46:00,ব্রেকার আউট,সাকিব,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-19 17:19:00,2022-01-19 17:46:00,0 days 00:27:00,
1223,HT জাম্পার করণ,19-01-2022,৪নং ফিডার ,15:13:00,15:26:00,ব্রেকার আউট,অটল ,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-19 15:13:00,2022-01-19 15:26:00,0 days 00:13:00,
1220,HT জাম্পার করার জন্য,19-01-2022,৬নং ফিডার ,11:37:00,11:47:00,ব্রেকার আউট,সাকিব,A.Rhaman,AGM(O&M),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2022-01-19 11:37:00,2022-01-19 11:47:00,0 days 00:10:00,
1221,XFR উত্তোলনের জন্য,19-01-2022,৩নং ফিডার ,12:50:00,13:25:00,ব্রেকার আউট,অটল চন্দ্র,A.Rhaman,AGM(O&M) Sir ,কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়। ,2022-01-19 12:50:00,2022-01-19 13:25:00,0 days 00:35:00,
1225,XFR উত্তোলন,20-01-2022,"২নং ফিডার, টেপির বাড়ী ",15:15:00,16:08:00,ব্রেকার আউট,মামুন গাজী ,শফিকুল,AGM(O&M),,2022-01-20 15:15:00,2022-01-20 16:08:00,0 days 00:53:00,
1226,HT জাম্পার করার জন্য,20-01-2022,৫নং ফিডার ,20:00:00,20:13:00,ব্রেকার আউট,আ:রহমান,শফিকুল,AGM(O&M),,2022-01-20 20:00:00,2022-01-20 20:13:00,0 days 00:13:00,
1226,HT জাম্পারকরণ,21-01-2022,৫নং ফিডার ,09:15:00,09:35:00,ব্রেকার বের করে দেওয়া হয়। ,মামুন গাজী ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো। ,2022-01-21 09:15:00,2022-01-21 09:35:00,0 days 00:20:00,
1227,অভিযোগ সমাধান,22-01-2022,৫নং ফিডার ,16:14:00,16:28:00,ব্রেকার বের করে দেওয়া হলো। ,অটল,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-01-22 16:14:00,2022-01-22 16:28:00,0 days 00:14:00,
