Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
1228,XFR পরিবর্তন ,22-01-2022,৫নং ফিডার ,21:46:00,22:10:00,ব্রেকার বের করে দেওয়া হলো।,মামুন গাজী,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-01-22 21:46:00,2022-01-22 22:10:00,0 days 00:24:00,
1229,X-F উত্তোলন,23-01-2022,৭নং ফিডার ,18:02:00,18:32:00,ব্রেকার বের করে দেওয়া হলো।,নারায়ন,মাহবুব,AGM(O&M),,2022-01-23 18:02:00,2022-01-23 18:32:00,0 days 00:30:00,
1229,ROW করণ,23-01-2022,৪নং ফিডার ,09:20:00,09:58:00,ব্রেকার বের করে দেওয়া হলো।,সজীব,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-01-23 09:20:00,2022-01-23 09:58:00,0 days 00:38:00,
1231,X.F.R উত্তোলন,24-01-2022,৭নং ফিডার ,12:04:00,12:31:00,ব্রেকার আউট,তাহেরুল ,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-01-24 12:04:00,2022-01-24 12:31:00,0 days 00:27:00,
1230,ROW করণ,24-01-2022,১১নং ফিডার ,09:45:00,13:12:00,ব্রেকার আউট,আ:রহমান,ঈশ্বর রায় ,DGM(মহোদয়),কাজ শেষে লাইন চালু করা হলো।,2022-01-24 09:45:00,2022-01-24 13:12:00,0 days 03:27:00,
1232,HT জাম্পার করার জন্য,26-01-2022,৩নং ফিডার ,18:00:00,12:31:00,ব্রেকার আউট,মাহবুব,A.Rhaman,AGM(O&M),,2022-01-26 18:00:00,2022-01-26 12:31:00,-1 days +18:31:00,
1233, ঠিকাদারের জন্য ,27-01-2022,১নং ফিডার ,11:25:00,12:20:00,ব্রেকার আউট,আ:রহমান,হাসান বিশ্বাস,AGM(O&M),,2022-01-27 11:25:00,2022-01-27 12:20:00,0 days 00:55:00,
1234,ঠিকাদারের জন্য,27-01-2022,৯নং ফিডার ,11:25:00,12:20:00,ব্রেকার আউট,আ:রহমান,হাসান বিশ্বাস,AGM(O&M),,2022-01-27 11:25:00,2022-01-27 12:20:00,0 days 00:55:00,
1235,X.F উত্তোলন করণ,27-01-2022,৫নং ফিডার ,16:37:00,17:00:00,ব্রেকার আউট করে।,ইব্রাহীম ,মাহবুব,A.J.E সজীর এর অনুমোদন ক্রমে। ,,2022-01-27 16:37:00,2022-01-27 17:00:00,0 days 00:23:00,
1236,অভিযোগ নিরসন,31-01-2022,৪নং ফিডার ,10:52:00,10:58:00,ব্রেকার আউট,সাকিব,তাহেরুল,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-01-31 10:52:00,2022-01-31 10:58:00,0 days 00:06:00,
1237,X-F upgrade,31-01-2022,৬নং ফিডার ,11:56:00,13:36:00,ব্রেকার আউট করে। ,নিরন্জন,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-01-31 11:56:00,2022-01-31 13:36:00,0 days 01:40:00,
1238,XFR উত্তোলন ,31-01-2022,৭নং ফিডার ,16:02:00,16:40:00,ব্রেকার আউট,মাহাবুব,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-31 16:02:00,2022-01-31 16:40:00,0 days 00:38:00,
1239,XFR উত্তোলন করার জন্য,01-02-2022,৪ ও ৭নং ফিডার ,11:40:00,12:46:00,ব্রেকার আউট ,তাহেরুল,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-01-02 11:40:00,2022-01-02 12:46:00,0 days 01:06:00,
1240, বিনষ্ট XF নামানো,02-02-2022,৪নং ফিডার ,12:18:00,13:30:00,ব্রেকার আউট,আলি,Taherul,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-02 12:18:00,2022-02-02 13:30:00,0 days 01:12:00,
1243,X-Former ব্যাংক স্থাপন,03-02-2022,"৭নং ফিডার, মুলাইদ",14:20:00,15:38:00,S/S হতে,তাহেরুল,নারায়ন,JE হুমায়ুন,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-03-02 14:20:00,2022-03-02 15:38:00,0 days 01:18:00,
1242,পুশ পোল স্থাপন করার জন্য। মাওনা বাজার এলাকা।,03-02-2022,"১১নং ফিডার , মাওনা বাজার এলাকা।",14:15:00,02:55:00,S/S হতে,রহমান,নারায়ণ,JE হুমায়ুন,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-03-02 14:15:00,2022-03-02 02:55:00,-1 days +12:40:00,
1241,HT জাম্পার করার জন্য।,03-02-2022,৭নং ফিডার ,11:40:00,11:58:00,S/S হতে,রহমান/সাইফুল,নারায়ণ,JE Humaun,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-03-02 11:40:00,2022-03-02 11:58:00,0 days 00:18:00,
1244,আম গাছ ভাঙ্গা,04-02-2022,৪নং ফিডার ,12:40:00,13:00:00,গাছ ভাঙ্গা,তাহেরুল/মামুন গাজী,অটল,,,2022-04-02 12:40:00,2022-04-02 13:00:00,0 days 00:20:00,
1245,ক্যাবল জাম্পার জন্য,05-02-2022,"৩,৪,২,১০,১১ ও ৭নং ফিডার ",11:17:00,11:57:00,"ক্যাবল আউট, ব্রেকার আউট করে",তাহেরুল ,ঈশ্বর রায় ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-05-02 11:17:00,2022-05-02 11:57:00,0 days 00:40:00,
1,HT জাম্পার পুড়ার ,05-02-2022,"১০নং ফিডার, সালিং মোড়।",11:10:00,11:20:00,S/S ব্রেকার ,অটল সরকার ,নারায়ন,JE হুমায়ুন, ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হইল।,2022-05-02 11:10:00,2022-05-02 11:20:00,0 days 00:10:00,
2,HT জাম্পার করার জন্য,05-02-2022,৯নং ফিডার ,13:30:00,13:55:00,S/S হবে ব্রেকার ,তাহেরুল ,নারায়ন,AGM(O&M), ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়।,2022-05-02 13:30:00,2022-05-02 13:55:00,0 days 00:25:00,
3,H.T জাম্পার করার জন্য।,05-02-2022,১নং ফিডার ,14:35:00,14:43:00,ব্রেকার আউট,রফিকুল,শফিকুল,AGM(O&M),,2022-05-02 14:35:00,2022-05-02 14:43:00,0 days 00:08:00,
4,HT জাম্পার করার জন্য ,05-02-2022,৫ ও ৮নং ফিডার ,19:42:00,19:50:00,ব্রেকার আউট,সাকিব,শফিকুল,AGM(O&M),,2022-05-02 19:42:00,2022-05-02 19:50:00,0 days 00:08:00,
5,XER নামানোর জন্য,05-02-2022,৫নং ফিডার ,20:23:00,20:42:00,ব্রেকার আউট,মাহবুব,শফিকুল ,AGM(O&M),,2022-05-02 20:23:00,2022-05-02 20:42:00,0 days 00:19:00,
5,HT জাম্পার করার জন্য ,06-02-2022,৫ ও ৮নং ফিডার ,07:50:00,07:58:00,ব্রেকার আউট,অটল,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-06-02 07:50:00,2022-06-02 07:58:00,0 days 00:08:00,
8,কানেক্টর করার জন্য,06-02-2022,৫নং ফিডার ,03:30:00,05:00:00,ব্রেকার আউট,মাহবুব,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-06-02 03:30:00,2022-06-02 05:00:00,0 days 01:30:00,
7,HT জাম্পারকরণ,06-02-2022,১নং ফিডার ,12:44:00,12:53:00,ব্রেকার আউট,রফিক,মামুন গাজী,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-06-02 12:44:00,2022-06-02 12:53:00,0 days 00:09:00,
6,XER উত্তোলনের জন্য,06-02-2022,৪নং ফিডার ,12:05:00,12:53:00,ব্রেকার আউট,তাহেরুল ,মামুন গাজী,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-06-02 12:05:00,2022-06-02 12:53:00,0 days 00:48:00,
6,ঠিকাদারের কাজ,07-02-2022,৫ ও ১নং ফিডার ,16:30:00,17:30:00,ব্রেকার আউট,আ:রহমান,অটল,AGM(O&M),,2022-07-02 16:30:00,2022-07-02 17:30:00,0 days 01:00:00,
7,ঠিকাদার জাম্পারকরণ,08-02-2022,৫নং ফিডার ,12:02:00,12:30:00,ব্রেকার আউট,নারায়ন,মাহবুব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-08-02 12:02:00,2022-08-02 12:30:00,0 days 00:28:00,
8,পুশ পোল স্থাপন করণ-ঠিকাদার ,08-02-2022,৯নং ফিডার ,12:38:00,13:18:00,ব্রেকার আউট,অটল,মাহবুব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-08-02 12:38:00,2022-08-02 13:18:00,0 days 00:40:00,
9,পুলপোল স্থাপন করণ ঠিকাদার ,08-02-2022,৩নং ফিডার ,13:20:00,15:24:00,ব্রেকার আউট করে ,অটল ,মাহবুব,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-08-02 13:20:00,2022-08-02 15:24:00,0 days 02:04:00,
10, জাম্পার করন ঠিকাদার ,08-02-2022,১১ ও ১০নং ফিডার ,13:30:00,13:44:00,ব্রেকার আউট করে,নারায়ন,মাহবুব,J.E Humayun,,2022-08-02 13:30:00,2022-08-02 13:44:00,0 days 00:14:00,
11,HT জাম্পারকরণ,08-02-2022,৬নং ফিডার ,16:10:00,16:22:00,ব্রেকার আউট,মামুন,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-08-02 16:10:00,2022-08-02 16:22:00,0 days 00:12:00,
12,ক্রস আর্ম পরিবর্তন,08-02-2022,৪নং ফিডার ,16:50:00,17:30:00,ব্রেকার আউট,শফিকুল,ঈশ্বর রায়,J.E(Sajib) ,কাজ শেষে লাইন চালু করা হইল।,2022-08-02 16:50:00,2022-08-02 17:30:00,0 days 00:40:00,
16,XFR পরিবর্তনের জন্য,09-02-2022,৪নং শিশুপল্লী ফিডার ,16:47:00,17:12:00,ব্রেকার আউট,অটল চন্দ্র,A.Rhaman,AGM(O&M),,2022-09-02 16:47:00,2022-09-02 17:12:00,0 days 00:25:00,
15,খুটি স্থাপন,09-02-2022,১নং ফিডার ,13:02:00,14:45:00,ব্রেকার আউট,অটল চন্দ্র,ঈশ্বর রায় ,J.E( Humayun) ,,2022-09-02 13:02:00,2022-09-02 14:45:00,0 days 01:43:00,
14,তার জোড়া,09-02-2022,৫নং ফিডার ,08:10:00,09:08:00,ব্রেকার আউট,তাহেরুল,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-09-02 08:10:00,2022-09-02 09:08:00,0 days 00:58:00,
13,HT জাম্পার করার জন্য,09-02-2022,৫নং ফিডার চৌরাস্তা,06:50:00,07:15:00,S/S ব্রেকার হতে,তাহেরুল,নারায়ন,JE হুমায়ুন কবির ,কাজ শেষে ক্লিয়ারেন্স দেওয়ার পর লাইন চালু করা হয়। ,2022-09-02 06:50:00,2022-09-02 07:15:00,0 days 00:25:00,
17,HT জাম্পারকরণ,10-02-2022,২নং ফিডার ,10:42:00,10:58:00,ব্রেকার আউট,Mamun,রহমান,AGM(O&M),,2022-10-02 10:42:00,2022-10-02 10:58:00,0 days 00:16:00,
18,HT জাম্পার ,11-02-2022,"কেঃপূঃখন্ড, ১নং ফিডার ",11:20:00,12:00:00,S/S ব্রেকার হতে,ইব্রাহীম ,নারায়ন,AGM(O&M),,2022-11-02 11:20:00,2022-11-02 12:00:00,0 days 00:40:00,
19,Section  এর জাম্পার পুড়া,11-02-2022,৪নং ফিডার ,19:50:00,20:05:00,S/S ব্রেকার আউট,অটল,তাহেরুল,J.E (H) , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-11-02 19:50:00,2022-11-02 20:05:00,0 days 00:15:00,
20,X-Former  আপগ্রেড,13-02-2022,"কেওড়া এলাকা, ১নং ফিডার ",11:30:00,11:55:00,ব্রেকার আউট,তাহেরুল,সাকিব,JE(H), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-13 11:30:00,2022-02-13 11:55:00,0 days 00:25:00,
21,X-Former আপগ্রেড,13-02-2022,"আসপাড়া এলাকা, ৬নং ফিডার  ",13:30:00,14:10:00,ব্রেকার আউট,তাহেরুল ,সাকিব,JE(H), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-13 13:30:00,2022-02-13 14:10:00,0 days 00:40:00,
22,H.T জাম্পার করণ,13-02-2022,"শিশুপল্লী, ৪নং ফিডার ",15:43:00,16:28:00,ব্রেকার আউট করে,অটল ,মাহবুব,JE Sajeb এর আদেশক্রমে।, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-13 15:43:00,2022-02-13 16:28:00,0 days 00:45:00,
26,ঠিকাদারের কাজের জন্য। ,14-02-2022,"তালতলী, ৩নং ফিডার ",14:40:00,15:00:00,ব্রেকার আউট,ঈশ্বর ,সাকিব,J.E(H) Sir , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-14 14:40:00,2022-02-14 15:00:00,0 days 00:20:00,
25,আগুন লাগার কারণে,14-02-2022,"মুলাইদ, ৪নং ফিডার ",12:08:00,13:19:00,ব্রেকার আউট,ঈশ্বর ,তাহেরুল,J.E(H) Sir , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-14 12:08:00,2022-02-14 13:19:00,0 days 01:11:00,
24, অভিযোগ সমাধান HT জাম্পার পুড়া,14-02-2022,"টেপিরবাড়ী, ২নং ফিডার ",11:36:00,11:54:00,ব্রেকার আউট,ঈশ্বর রায় ,তাহেরুল ,J.E(H) sir , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-14 11:36:00,2022-02-14 11:54:00,0 days 00:18:00,
23,ঠিকাদার ,14-02-2022,"তালতলী, ৩নং ফিডার ",09:28:00,10:30:00,ব্রেকার আউট,ঈশ্বর রায় ,তাহেরুল ,A.G.M(O&M)  J.E(H), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-14 09:28:00,2022-02-14 10:30:00,0 days 01:02:00,
27,ক্যাবলমিটার ব্যাংক স্থাপন,15-02-2022,৯নং ফিডার ,10:52:00,11:52:00,ব্রেকার আউট ,শফিকুল ,হাসান,JE(H) OSM,,2022-02-15 10:52:00,2022-02-15 11:52:00,0 days 01:00:00,
28,ঠিকাদারের জন্য ব্যাংককরণ,15-02-2022,"শিশুপল্লী, ৪নং ফিডার ",11:30:00,12:40:00,ব্রেকার আউট,ঈশ্বর চন্দ্র রায়,হাসান,JE(H) O&M,,2022-02-15 11:30:00,2022-02-15 12:40:00,0 days 01:10:00,
29,HT জাম্পারকরণ,16-02-2022,"এ.এস.আর, ৯নং ফিডার ",11:00:00,11:10:00,ব্রেকার আউট,আ:রহমান,হাসান,J.E(H) 0&M,,2022-02-16 11:00:00,2022-02-16 11:10:00,0 days 00:10:00,
30,HT জাম্পারকরণ,16-02-2022,"তালতলী, ৩নং ফিডার ",14:25:00,14:35:00,ব্রেকার আউট,তাহেরুল ,হাসান,JE(H) O&M,,2022-02-16 14:25:00,2022-02-16 14:35:00,0 days 00:10:00,
31,HT জাম্পার আউটকরণ,16-02-2022,"আনসার রোড মেঘনা বাংলাদেশ, ৮নং ফিডার ",15:50:00,16:00:00,HT জাম্পার আউটকরণ,তাহেরুল,অটল।,JE(H) O&M,,2022-02-16 15:50:00,2022-02-16 16:00:00,0 days 00:10:00,
33,অভিযোগ এর জন্য ,17-02-2022,১০নং ফিডার ,16:40:00,16:50:00,ব্রেকার আউট,অটল চন্দ্র ,হাসান,JE(H) O&M,,2022-02-17 16:40:00,2022-02-17 16:50:00,0 days 00:10:00,
34,H.T জাম্পারকরণ,17-02-2022,৩নং তালতলী ফিডার ,18:46:00,19:00:00,ব্রেকার আউট করে,তাহেরুল ,হাসান,J.E(A),,2022-02-17 18:46:00,2022-02-17 19:00:00,0 days 00:14:00,
32,ঠিকাদার খুটি স্থাপন করার জন্য,17-02-2022,৩নং তালতলী ফিডার ,11:00:00,11:25:00,ব্রেকার আউট করে,তাহেরুল ,আ:রহমান,AGM(O&M),,2022-02-17 11:00:00,2022-02-17 11:25:00,0 days 00:25:00,
35,LT লাইনে কাজকরণ,18-02-2022,5E চৌরাস্তা,23:05:00,23:17:00,ব্রেকার আউট,ঈশ্বর রায় ,হাসান,JE(S) O&M,,2022-02-18 23:05:00,2022-02-18 23:17:00,0 days 00:12:00,
36,HT লাইন গাছের সাথে ,19-02-2022,৩নং ফিডার ,11:30:00,12:30:00,ব্রেকার আউট,তাহেরুল,সাকিব,AGM(O&M),,2022-02-19 11:30:00,2022-02-19 12:30:00,0 days 01:00:00,
37,H.T জাম্পারিং করণ,19-02-2022,৬নং ফিডার ,16:50:00,17:10:00,ব্রেকার আউট,নারায়ণ চন্দ্র,আলমগীর ,A.G.M(O&M),,2022-02-19 16:50:00,2022-02-19 17:10:00,0 days 00:20:00,
38,শ্রীপুর রোডের পার্শ্বে আগুন লাগার কারণে,19-02-2022,১ ও ৯নং ফিডার ,22:32:00,23:20:00,ব্রেকার আউট করে। ,মাহবুব,আ:রহমান,AGM(Sajib) ,,2022-02-19 22:32:00,2022-02-19 23:20:00,0 days 00:48:00,
39,X-Former জাম্পার করার জন্য,20-02-2022,৩নং ফিডার ,11:00:00,11:07:00,ব্রেকার হতে,হাফিজ,নারায়ন,AGM(O&M) Sir , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-20 11:00:00,2022-02-20 11:07:00,0 days 00:07:00,
40,ঠিকাদার কাজের জন্য ,20-02-2022,৪নং ফিডার ,03:00:00,03:10:00,ব্রেকার আউট,মাহবুব/হাসান,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-20 03:00:00,2022-02-20 03:10:00,0 days 00:10:00,
41,X-Former উত্তোলন,20-02-2022,১নং ফিডার ,04:40:00,05:10:00,ব্রেকার আউট,তাহেরুল ,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-20 04:40:00,2022-02-20 05:10:00,0 days 00:30:00,
42,HT জাম্পার করণ,20-02-2022,১১নং ফিডার ,19:00:00,19:20:00,ব্রেকার আউট,তাহেরুল ,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-20 19:00:00,2022-02-20 19:20:00,0 days 00:20:00,
48,HT লাইন সক থাকায়,21-02-2022,২নং ফিডার ,17:45:00,18:30:00,,,,,,2022-02-21 17:45:00,2022-02-21 18:30:00,0 days 00:45:00,
47,HT তার তালগাছে আগুন জ্বলে।,21-02-2022,৩নং ফিডার ,16:50:00,17:00:00,ব্রেকার আউট,সাকিব,হাসান,AGM(O&M),,2022-02-21 16:50:00,2022-02-21 17:00:00,0 days 00:10:00,
46,R.O.W+ HT জাম্পার ,21-02-2022,৬নং ফিডার ,11:35:00,12:10:00,ব্রেকার আউট,সাকিব,হাসান,AGM(O&M),,2022-02-21 11:35:00,2022-02-21 12:10:00,0 days 00:35:00,
44,HT জাম্পার করণ,21-02-2022,৭নং ফিডার ,11:05:00,11:20:00,ব্রেকার আউট,অটল ,হাসান,AGM(O&M),,2022-02-21 11:05:00,2022-02-21 11:20:00,0 days 00:15:00,
43,HT জাম্পারকরণ,21-02-2022,৯নং ফিডার ,10:35:00,10:50:00,ব্রেকার আউট,সাকিব,হাসান,AGM(O&M),,2022-02-21 10:35:00,2022-02-21 10:50:00,0 days 00:15:00,
45,HT জাম্পারকরণ,21-02-2022,৬নং ফিডার ,11:06:00,11:22:00,ব্রেকার আউট,ইব্রাহীম ,হাসান,AGM(O&M),,2022-02-21 11:06:00,2022-02-21 11:22:00,0 days 00:16:00,
45,H.T ক্যাবল আউট,22-02-2022,৪নং ফিডার ,12:25:00,12:40:00,ট্রিপ করে ব্রেকার আউট করা হয়।,মাহবুব,মনির ,AGM(O&M), ক্লিয়ারেন্স প্রদান পূর্বক লাইন চালু করা হইল।,2022-02-22 12:25:00,2022-02-22 12:40:00,0 days 00:15:00,
50,XFR উত্তোলন নতুন,23-02-2022,৫নং ফিডার ,18:42:00,19:20:00,ব্রেকার আউট,Mamun ,রহমান,AGM(O&M),,2022-02-23 18:42:00,2022-02-23 19:20:00,0 days 00:38:00,
46,H.T জাম্পার পুড়া,23-02-2022,৭নং ফিডার ,10:54:00,10:57:00,ব্রেকার আউট,সাকিব,তাহেরুল ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-23 10:54:00,2022-02-23 10:57:00,0 days 00:03:00,
47,অভিযোগ নিরসন,23-02-2022,"ছাতির বাজার, ৪নং ফিডার ",12:21:00,12:30:00,ব্রেকার আউট,তাহেরুল ,মাহবুব,A.G.M(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-23 12:21:00,2022-02-23 12:30:00,0 days 00:09:00,
48,Pre-puid complain ,23-02-2022,"চৌরাস্তা, ৫নং ফিডার ",13:34:00,13:42:00,ব্রেকার আউট ,তাহেরুল ,শফিকুল ,A.G.M, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-23 13:34:00,2022-02-23 13:42:00,0 days 00:08:00,
49,HT জাম্পারকরণ,23-02-2022,ফিডার নং ৭,15:36:00,15:43:00,ব্রেকার আউট,Mamun,সাকিব,JE(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-02-23 15:36:00,2022-02-23 15:43:00,0 days 00:07:00,
58,X.F উত্তোলন,24-02-2022,৮নং ফিডার,22:45:00,23:36:00,ব্রেকার আউট করে।,হাসান,মাহবুব,A.G.M O&M, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হ,2022-02-24 22:45:00,2022-02-24 23:36:00,0 days 00:51:00,
57,ঠিকাদার জাম্পারকরণ,24-02-2022,৪নং ফিডার ,18:20:00,18:35:00,ট্রিপ+ব্রেকার আউট,মাহবুব,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-24 18:20:00,2022-02-24 18:35:00,0 days 00:15:00,
56,ঠিকাদার জাম্পারকরণ,24-02-2022,৩নং ফিডার ,18:20:00,18:35:00,ট্রিপ+ ব্রেকার আউট,মাহবুব,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-24 18:20:00,2022-02-24 18:35:00,0 days 00:15:00,
52,শ্রীপুর রোড মার্কেট আগুন লাগার কারণে,24-02-2022,৫নং ফিডার ,15:05:00,16:05:00,ট্রিপ+ব্রেকার আউট,মাহবুব,মনিরুজ্জামান,AGM(O&M),নিরাপদে করে ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়। ,2022-02-24 15:05:00,2022-02-24 16:05:00,0 days 01:00:00,
53,ঠিকাদার জাম্পার আউট সাইটোলিয়া,24-02-2022,৩নং ফিডার ,16:15:00,16:35:00,ট্রিপ+ব্রেকার আউট ,মাহবুব,মনির ,A.G.M(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-02-24 16:15:00,2022-02-24 16:35:00,0 days 00:20:00,
51,শ্রীপুর রোড মার্কেট আগুন লাগার কারণে,24-02-2022,১নং ফিডার ,15:05:00,16:15:00,ট্রিপ+ব্রেকার আউট,মাহবুব,মনিরুজ্জামান,A.G.M(O&M),নিরাপদ করে ক্লিয়ারেন্স দিয়ে লাইন চালু করা হয়। ,2022-02-24 15:05:00,2022-02-24 16:15:00,0 days 01:10:00,
54,ঠিকাদার জাম্পার করণ,24-02-2022,৪নং ফিডার ,16:15:00,16:35:00,ট্রিপ+ ব্রেকার আউট ,মাহবুব,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-02-24 16:15:00,2022-02-24 16:35:00,0 days 00:20:00,
62,HT জাম্পার করার জন্য,25-02-2022,৭নং ফিডার ,16:07:00,16:20:00,ব্রেকার আউট,সাইফুল ইসলাম,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-02-25 16:07:00,2022-02-25 16:20:00,0 days 00:13:00,
61,HT জাম্পার করার জন্য,25-02-2022,৫ ও ৮নং ফিডার ,11:49:00,12:25:00,ব্রেকার রেক আউট করে শাটডাউন প্রদান করা হয়। ,সাকিব,A.Rahman ,AGM(O&M),,2022-02-25 11:49:00,2022-02-25 12:25:00,0 days 00:36:00,
63,HT জাম্পার করার জন্য ,25-02-2022,৮নং ফিডার ,17:10:00,17:21:00,ব্রেকার আউট,সাইফুল ইসলাম,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-02-25 17:10:00,2022-02-25 17:21:00,0 days 00:11:00,
59,লাইনের HT জাম্পার পোড়া থাকায় HT জাম্পার করার জন্য ,25-02-2022,৬নং ফিডার ,10:25:00,14:40:00,ব্রেকার আউট করে,তাহেরুল ,A.Rhaman,JE হুমায়ুন, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-25 10:25:00,2022-02-25 14:40:00,0 days 04:15:00,
60,H.T জাম্পার করার জন্য।,25-02-2022,৪নং শিশুপল্লী এবং ৭নং সামিট ফিডার ,11:20:00,11:40:00,ব্রেকার রেক আউট করে শাটডাউন প্রদান করা হয়।,তাহেরুল,A.Rhaman ,AGM(O&M),,2022-02-25 11:20:00,2022-02-25 11:40:00,0 days 00:20:00,
66,ঠিকাদার কাজের জন্য ,26-02-2022,৬নং ফিডার ,17:20:00,17:50:00,ব্রেকার আউট,আ:রহমান,সাকিব,JE(H),,2022-02-26 17:20:00,2022-02-26 17:50:00,0 days 00:30:00,
65,XFR উত্তোলন করার জন্য।,26-02-2022,৪নং ফিডার ,13:49:00,14:37:00,ব্রেকার আউট,রহমান,Mamun, AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-02-26 13:49:00,2022-02-26 14:37:00,0 days 00:48:00,
64,HT জাম্পার করার জন্য,26-02-2022,৯নং ফিডার ,10:07:00,10:17:00,ব্রেকার আউট,রহমান,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-02-26 10:07:00,2022-02-26 10:17:00,0 days 00:10:00,
67,C.M.O কাজকরণ,27-02-2022,"তালতলী, ৩নং ফিডার ",12:10:00,12:23:00,ব্রেকার আউট,আ:রহমান,Taherul ,A.G.M(O&M),,2022-02-27 12:10:00,2022-02-27 12:23:00,0 days 00:13:00,
68,খুটি স্থাপনকরণ,27-02-2022,সামিট ফিডার ৭নং ,18:30:00,20:32:00,ব্রেকার আউট করে।,J.E সজিব,মাহবুব,AGM এর আদেশক্রমে, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-27 18:30:00,2022-02-27 20:32:00,0 days 02:02:00,
69,X.F উত্তোলন করণ,27-02-2022,৫নং মাওনা বাজার ফিডার ,20:32:00,21:07:00,ব্রেকার রেক আউট করে।,J.E সজীব,মাহবুব,AGM এর অনুমোদনক্রমে, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-27 20:32:00,2022-02-27 21:07:00,0 days 00:35:00,
70,HT জাম্পার করার জন্য,27-02-2022,৭নং ফিডার ,10:30:00,10:50:00,ব্রেকার আউট,হাসান,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-27 10:30:00,2022-02-27 10:50:00,0 days 00:20:00,
71,H.T জাম্পার করার জন্য।,28-02-2022,৭নং ফিডার ,10:10:00,10:25:00,ট্রিপ করে ব্রেকার আউট,মো:মামুন,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-02-28 10:10:00,2022-02-28 10:25:00,0 days 00:15:00,
72,H.T জাম্পার করার জন্য,28-02-2022,৩নং ফিডার ,13:15:00,13:30:00,ট্রিপ+ব্রেকার আউট,মো:আ:রহমান,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-02-28 13:15:00,2022-02-28 13:30:00,0 days 00:15:00,
73,HT জাম্পারকরণ,28-02-2022,৭নং ফিডার ,17:45:00,17:55:00,ট্রিপ+ব্রেকার আউট,মো:মামুন,মো:হাসান,AGM(O&M),,2022-02-28 17:45:00,2022-02-28 17:55:00,0 days 00:10:00,
76,অভিযোগ সমাধান,01-03-2022,৩নং ফিডার ,19:22:00,19:45:00,ব্রেকার বের করে দেওয়া হলো।,হাসান বিশ্বাস ,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-01-03 19:22:00,2022-01-03 19:45:00,0 days 00:23:00,
75,HT জাম্পার করণ(ঠিকাদার),01-03-2022,৩নং ফিডার ,17:23:00,17:39:00,ব্রেকার বের করে দেওয়া হলো।,মো:হাসান,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-01-03 17:23:00,2022-01-03 17:39:00,0 days 00:16:00,
74,XFR আপগ্রেড,01-03-2022,৪নং ফিডার ,11:30:00,12:00:00,ট্রিপ করে ব্রেকার আউট,মো:হাসান,অটল,AGM(O&M) Sir , ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-01-03 11:30:00,2022-01-03 12:00:00,0 days 00:30:00,
77,অভিযোগ সমাধান,03-03-2022,১নং ফিডার ,17:15:00,17:50:00,ব্রেকার আউট,ইব্রাহীম/আকাশ,অটল,AGM (O&M) Sir  এর নির্দেশক্রমে,কাজ শেষে ক্লিয়ারেন্স  নিয়ে  লাইন চালু করা হয়।,2022-03-03 17:15:00,2022-03-03 17:50:00,0 days 00:35:00,
78,ঠিকাদারকে শাটডাউন দেওয়ার জন্য জাম্পার কাটা।,03-03-2022,৩নং ফিডার ,10:50:00,11:00:00,ব্রেকার আউট।,অটল,শফিকুল,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-03-03 10:50:00,2022-03-03 11:00:00,0 days 00:10:00,
79,XFR নামানোর জন্য,03-03-2022,৮নং ফিডার ,10:55:00,11:10:00,ব্রেকার আউট,আকাশ,শফিকুল ,AGM(O&M),কাজ শেষে নিরাপদ হয়ে লাইন চালু করা হয়। ,2022-03-03 10:55:00,2022-03-03 11:10:00,0 days 00:15:00,
80,H.T জাম্পার করার জন্য।,03-03-2022,৩নং ফিডার ,13:25:00,13:45:00,ব্রেকার আউট।,অটল,শফিকুল,AGM(O&M),,2022-03-03 13:25:00,2022-03-03 13:45:00,0 days 00:20:00,
81,বডিং গ্রাউন্ডিং সংযোগ।,03-03-2022,৮নং ফিডার ,14:20:00,14:50:00,ব্রেকার আউট,নারায়ন চন্দ্র ,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-03-03 14:20:00,2022-03-03 14:50:00,0 days 00:30:00,
82,নিউট্রাল তার ছেড়ার কারনে জরুরী বন্ধ।,03-03-2022,৯নং ফিডার।,15:25:00,15:35:00,ব্রেকার আউট।,অটল,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-03-03 15:25:00,2022-03-03 15:35:00,0 days 00:10:00,
83,X-Former change,03-03-2022,৪নং ফিডার ।,16:25:00,16:55:00,ব্রেকার আউট।,হাসান,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-03-03 16:25:00,2022-03-03 16:55:00,0 days 00:30:00,
84,X-Former উত্তোলন।,03-03-2022,১নং ফিডার ,17:25:00,17:55:00,ব্রেকার আউট।,রফিক,মনির,AGM(O&M),,2022-03-03 17:25:00,2022-03-03 17:55:00,0 days 00:30:00,
87,ঠিকাদারদের শাটডাউন,04-03-2022,৯নং ফিডার ,18:30:00,19:08:00,ব্রেকার আউট,রহমান,Mamun,JE(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-04-03 18:30:00,2022-04-03 19:08:00,0 days 00:38:00,
85,HT জাম্পার পুড়া।,04-03-2022,১নং ফিডার।,11:30:00,12:05:00,ব্রেকার আউট।,আ:রহমান,সাকিব,JE(H),কাজ শেষে লাইন চালু করা হয়।,2022-04-03 11:30:00,2022-04-03 12:05:00,0 days 00:35:00,
86,HT জাম্পার করার জন্য। ,04-03-2022,৭নং ফিডার ,12:05:00,12:15:00,ব্রেকার আউট।,আলমগীর,সাকিব,JEE(H), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-04-03 12:05:00,2022-04-03 12:15:00,0 days 00:10:00,
88,ঠিকাদার কাজের জন্য ভাঙ্গা পোল পরিবর্তন।,05-03-2022,৭নং ফিডার ,09:20:00,17:00:00,ব্রেকার আউট,সজীব/শফিকুল ,অটল,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-03 09:20:00,2022-05-03 17:00:00,0 days 07:40:00,
88,ঠিকাদারের কাজের ন্য সাইটেলিয়া S/S,05-03-2022,৩নং ফিডার ,10:40:00,11:00:00,ব্রেকার আউট,আ:রহমান,অটল,O&M Sir নির্দেশক্রমে শাটডাউন নিশ্বিত।,কাজ শেষে ক্লিয়ারেন্স  দিয়ে লাইন চালু করা হয়।,2022-05-03 10:40:00,2022-05-03 11:00:00,0 days 00:20:00,
89,ঠিকাদার কাজের জন্য Pole remove.,05-03-2022,৯নং ফিডার ,12:15:00,13:15:00,ব্রেকার আউট,আ:রহমান,অটল,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-03 12:15:00,2022-05-03 13:15:00,0 days 01:00:00,
90,HT জাম্পার করার জন্য।,05-03-2022,৩নং ফিডার ,18:30:00,18:40:00,ব্রেকার আউট,আ:রহমান,সাকিব,AGM/O&M, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-03 18:30:00,2022-05-03 18:40:00,0 days 00:10:00,
91,LT তার ছিড়া।,05-03-2022,৭নং ফিডার ,19:00:00,19:30:00,ব্রেকার আউট,ঈশ্বর রায় ,সাকিব,AGM/O&M, ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-03 19:00:00,2022-05-03 19:30:00,0 days 00:30:00,
92,HT জাম্পার পুড়া।,05-03-2022,৭নং ফিডার ,20:45:00,21:00:00,ব্রেকার আউট,ঈশ্বর ,সাকিব,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-03 20:45:00,2022-05-03 21:00:00,0 days 00:15:00,
93,অভিযোগ নিরসন।,06-03-2022,১নং ফিডার ,12:04:00,12:22:00,ব্রেকার আউট।,ইশ্বর ,তাহেরুল ,A.G.M(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-03 12:04:00,2022-06-03 12:22:00,0 days 00:18:00,
94,ঠিকাদার S/S সাইটেলিয়া।,06-03-2022,৩নং ফিডার ,12:22:00,12:47:00,ব্রেকার আউট।,নারায়ন,তাহেরুল,A.G.M,,2022-06-03 12:22:00,2022-06-03 12:47:00,0 days 00:25:00,
95,HT জাম্পার করার জন্য।,06-03-2022,১০নং ফিডার ,16:55:00,17:15:00,ব্রেকার আউট,আ:রহমান ,সাকিব,AGM(O&M) অনুমোদনে, ক্লিয়ারেন্স শেষে লাইন চালু করা হয়।,2022-06-03 16:55:00,2022-06-03 17:15:00,0 days 00:20:00,
96,ঠিকাদার কাজের জন্য।,06-03-2022,৩নং ফিডার ,17:58:00,18:15:00,ব্রেকার আউট,নারায়ন,সাকিব,AGM(O&M) অনুমোদনে, ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-06-03 17:58:00,2022-06-03 18:15:00,0 days 00:17:00,
97,X-Former  পরিবর্তন,06-03-2022,৯নং ফিডার ,19:50:00,20:30:00,ব্রেকার আউট,অটল ,সাকিব,AGM(O&M) , ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-06-03 19:50:00,2022-06-03 20:30:00,0 days 00:40:00,
100,কাটআউট পরিবর্তন। ,07-03-2022,৭নং ফিডার ,17:20:00,17:40:00,ব্রেকার আউট,আ:রহমান,হাসান,AGM(O&M),কাজ শেষে নিরাপদে লাইন চালু করা হয়। ,2022-07-03 17:20:00,2022-07-03 17:40:00,0 days 00:20:00,
98,অভিযোগ সমাধান।,07-03-2022,৬নং ফিডার ,14:05:00,14:20:00,ব্রেকার আউট,মোস্তাক,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-07-03 14:05:00,2022-07-03 14:20:00,0 days 00:15:00,
99,ঠিকাদার এর কাজ,07-03-2022,৩নং ফিডার ,14:30:00,14:50:00,ব্রেকার আউট,নারায়ন,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-07-03 14:30:00,2022-07-03 14:50:00,0 days 00:20:00,
101,ঠিকাদার এর জন্য HT জাম্পার। ,07-03-2022,৩নং ফিডার ,18:10:00,18:25:00,ব্রেকার আউট।,নারায়ন,হাসান,AGM(O&M),কাজ শেষে নিরাপদে লাইন চালু  করা হয়। ,2022-07-03 18:10:00,2022-07-03 18:25:00,0 days 00:15:00,
103,HT জাম্পারকরণ।,08-03-2022,১ ও ৯নং ফিডার।,17:38:00,18:00:00,ব্রেকার আউট।,আ:রহমান,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-08-03 17:38:00,2022-08-03 18:00:00,0 days 00:22:00,
102,অভিযোগ সমাধান HT জাম্পার পুড়া HT জাম্পার আউটকরণ।,08-03-2022,৪নং ফিডার ,12:58:00,13:30:00,ব্রেকার আউট,সাইফুল,অটল,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-08-03 12:58:00,2022-08-03 13:30:00,0 days 00:32:00,
114,X-Former পরিবর্তন।,09-03-2022,৭নং ফিডার।,16:48,17:48,ব্রেকার আউট,আলমগীর/ঈশ্বর ,নারায়ন,AGM(O&M),ক্লিয়ারেন্স লাইন চালু করা হয়।,2022-09-03 16:48:00,2022-09-03 17:48:00,0 days 01:00:00,
113,X-Former  পরিবর্তন।,09-03-2022,৬নং ফিডার ,16:05,16:30,ব্রেকার আউট ,অটল,নারায়ণ,AGM(O&M),ক্লিয়ারেন্স দেওয়ায় লাইন চালু করা হয়।,2022-09-03 16:05:00,2022-09-03 16:30:00,0 days 00:25:00,
115,X-Former পরিবর্তন।,09-03-2022,৫ ও ৮নং ফিডার,18:40,19:15,ব্রেকার আউট,আলমগীর/ঈশ্বর ,নারায়ণ,AGM(O&M),,2022-09-03 18:40:00,2022-09-03 19:15:00,0 days 00:35:00,
112,X-Former পরিবর্তন।,09-03-2022,১১নং ফিডার,13:55,14:30,ব্রেকার আউট,মামুন,মনির ,AGM(O&M),ক্লিয়ারেন্স পূর্বক লাইন চালু করা হয়।,2022-09-03 13:55:00,2022-09-03 14:30:00,0 days 00:35:00,
110,H.T জাম্পার করার জন্য।,09-03-2022,৩নং ফিডার।,13:20,13:50,ব্রেকার আউট,হাসান,মনির ,AGM(O&M),ক্লিয়ারেন্স পূর্বক লাইন চালু করা হয়।,2022-09-03 13:20:00,2022-09-03 13:50:00,0 days 00:30:00,
111,H.T ফিউজ স্থাপন।,09-03-2022,৪নং ফিডার।,13:40,13:50,ব্রেকার আউট,শফিক,মনির,AGM(O&M),ক্লিয়ারেন্স পূর্বক লাইন চালু করা হয়।,2022-09-03 13:40:00,2022-09-03 13:50:00,0 days 00:10:00,
109,H.T জাম্পার করার জন্য।,09-03-2022,৬নং ফিডার।,11:45:00,12:00:00,ব্রেকার আউট,ইব্রাহীম ,মনির ,AGM(O&M), ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-09-03 11:45:00,2022-09-03 12:00:00,0 days 00:15:00,
104,HT তার জোড়া দেওয়া।,09-03-2022,৪নং ফিডার।,10:45:00,11:55:00,ব্রেকার আউট।,শফিকুল ইসলাম,মনির,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-09-03 10:45:00,2022-09-03 11:55:00,0 days 01:10:00,
116,ঠিকাদারের কাজ।,10-03-2022,৬নং ফিডার ,10:48,12:30,ব্রেকার আউট,অটল চন্দ্র,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-10-03 10:48:00,2022-10-03 12:30:00,0 days 01:42:00,
117,HT জাম্পারকরণ।,10-03-2022,২নং ফিডার ,15:07,15:30,ব্রেকার আউট,রহমান,Mamun,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-10-03 15:07:00,2022-10-03 15:30:00,0 days 00:23:00,
118,ঠিকাদার বেলালের কাজের জন্য।,11-03-2022,৩নং ফিডার ,09:10,12:35,ব্রেকার আউট,হুমায়ুন+বেলাল,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-11-03 09:10:00,2022-11-03 12:35:00,0 days 03:25:00,
203,L.T তার ছেড়া।,12-03-2022,৩নং ফিডার।,19:10,20:35,ব্রেকার আউট,নারায়ন,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-12-03 19:10:00,2022-12-03 20:35:00,0 days 01:25:00,
202,X-Former উত্তোলন।,12-03-2022,১১নং ফিডার ,19:00,19:17,ব্রেকার আউট,আ:রহমান,মনির।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-12-03 19:00:00,2022-12-03 19:17:00,0 days 00:17:00,
201,ক্রসআর্ম পরিবর্তন।,12-03-2022,৬নং ফিডার।,15:55,16:55,ব্রেকার আউট,শফিক,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-12-03 15:55:00,2022-12-03 16:55:00,0 days 01:00:00,
200,H.T জাম্পারকরণ।,12-03-2022,৭নং ফিডার ,15:00,15:15,ব্রেকার আউট,মামুন,মনির ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-12-03 15:00:00,2022-12-03 15:15:00,0 days 00:15:00,
119,H.T লুপ মেরামত।,13-03-2022,৫নং ফিডার ,10:30,10:45,ব্রেকার আউট।,আ:রহমান LM-1,মনির LT,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-03-13 10:30:00,2022-03-13 10:45:00,0 days 00:15:00,
204,HT জাম্পারকরণ।,13-03-2022, ৪নং ফিডার।,13:35,13:55,ব্রেকার আউট,মনির ,হাসান,AGM(O&M),,2022-03-13 13:35:00,2022-03-13 13:55:00,0 days 00:20:00,
205,নিউট্রাল তারে আগুন জ্বলে।,13-03-2022,৫নং ফিডার ,20:30,20:45,ব্রেকার আউট,মাহবুব,অটল,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-03-13 20:30:00,2022-03-13 20:45:00,0 days 00:15:00,
206,33KV Trip ,14-03-2022,33KV-1,17:18,17:38,,,,,,2022-03-14 17:18:00,2022-03-14 17:38:00,0 days 00:20:00,
207,X-Former পরিবর্তন।,14-03-2022,৩নং ফিডার ,18:45,19:10,ব্রেকার আউট,আকাশ,নারায়ন,AGM(O&M),,2022-03-14 18:45:00,2022-03-14 19:10:00,0 days 00:25:00,
232, X-Former উত্তোলন।,15-03-2022,৫নং ফিডার ,21:56,22:23,ব্রেকার আউট।,অটল ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-03-15 21:56:00,2022-03-15 22:23:00,0 days 00:27:00,
231,ফেজ ব্যালেন্স করণ।,15-03-2022,৬নং ফিডার।,15:40,15:55,ব্রেকার আউট।,নারায়ন,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-03-15 15:40:00,2022-03-15 15:55:00,0 days 00:15:00,
232,ঠিকাদারকে শাটডাউন।,15-03-2022,৩নং ফিডার ,16:55,18:15,ব্রেকার আউট।,নারায়ন  LM-1,ঈশ্বর রায় LM-1,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-03-15 16:55:00,2022-03-15 18:15:00,0 days 01:20:00,
209,HT জাম্পার করার জন্য।,15-03-2022,১১নং ফিডার।,13:00,13:15,ব্রেকার আউট।,হাসান,A.Rhaman,AJE Sojib ,,2022-03-15 13:00:00,2022-03-15 13:15:00,0 days 00:15:00,
230,তার টানার জন্য।,15-03-2022,২নং ফিডার ,15:40,16:05,ব্রেকার আউট।,তাহেরুল,ঈশ্বর রায় ,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-03-15 15:40:00,2022-03-15 16:05:00,0 days 00:25:00,
208,HT জাম্পার করার জন্য।,15-03-2022,৮নং ফিডার ,12:10,12:40,ব্রেকার আউট।,হাসান,A.Rhaman,AGM(O&M),,2022-03-15 12:10:00,2022-03-15 12:40:00,0 days 00:30:00,
233,X.F উত্তোলন করণ।,16-03-2022,১নং ফিডার।,12:46,13:20,ব্রেকার আউট করে।,মাহবুব,হাসান,J.E Humayun ,,2022-03-16 12:46:00,2022-03-16 13:20:00,0 days 00:34:00,
234,X.F.R উত্তোলন করণ। ,16-03-2022,১ ও ৫নং ফিডার ,14:32,15:30,ব্রেকার আউট করে।,সাকিব,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-03-16 14:32:00,2022-03-16 15:30:00,0 days 00:58:00,
235,XFR উত্তোলন করণ।,17-03-2022,১ ও ৫নং ফিডার ,23:00,01:00,ব্রেকার আউট করে।,মনির ,Mamun ,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-03-17 23:00:00,2022-03-17 01:00:00,-1 days +02:00:00,
236,অভিযোগ সমাধান,18-03-2022,২নং ফিডার ,17:53,18:05,ব্রেকার আউট,অটল,তাহেরুল,JE(H) Sir ,ক্লিয়ারেন্স শেষে লাইন চালু করা হয়। ,2022-03-18 17:53:00,2022-03-18 18:05:00,0 days 00:12:00,
206,33KV ক্রস আর্ম ভাঙ্গা।,19-03-2022,২নং ফিডার ,08:00,10:20,ব্রেকার আউট,তাহেরুল ,অটল,JE(HU),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-19 08:00:00,2022-03-19 10:20:00,0 days 02:20:00,
207,X.F.R উত্তোলন করণ।,19-03-2022,১ ও ৫নং ফিডার।,13:12,14:12,ব্রেকার আউট করে।,মাহবুব আলম,শফিকুল,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-19 13:12:00,2022-03-19 14:12:00,0 days 01:00:00,
208,X-Former  উত্তোলন।,19-03-2022,৯নং ফিডার।,16:55,17:30,ব্রেকার আউট,তাহেরুল,সাকিব,JE(HU),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-19 16:55:00,2022-03-19 17:30:00,0 days 00:35:00,
209,HT জাম্পার করার জন্য।,21-03-2022,২নং ফিডার।,22:05,22:20,ব্রেকার আউট,আলমগীর ,সাকিব,JE(Sojib),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-21 22:05:00,2022-03-21 22:20:00,0 days 00:15:00,
210,ঠিকাদার পুশপোল স্থাপন।,22-03-2022,১১নং ফিডার।.,11:40,12:10,ব্রেকার আউট ,আবু তাহের ,মনির ,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-22 11:40:00,2022-03-22 12:10:00,0 days 00:30:00,
211,ঠিকাদার A-9 ফিটিংস করণ।,22-03-2022,৩নং ফিডার।,13:55,14:10,ব্রেকার আউট।,মামুন।,মনির ,AGM(O&M),চালু। ,2022-03-22 13:55:00,2022-03-22 14:10:00,0 days 00:15:00,
212,জাম্পার আউটকরণ।,23-03-2022,৩নং ফিডার। ,16:25,17:55,ব্রেকার আউট।,শফিক,মনির ,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-23 16:25:00,2022-03-23 17:55:00,0 days 01:30:00,
213,জাম্পার আউটকরণ।,23-03-2022,৩নং ফিডার ,17:19,17:55,ব্রেকার আউট।,মামুন,মনির ,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-23 17:19:00,2022-03-23 17:55:00,0 days 00:36:00,
214,"মাওনা মেম্বার পাড়া মোড়, X-For উত্তোলন।",23-03-2022,"৭নং ফিডার, উঃমাওনা।",17:45,18:35,ব্রেকার আউট,অটুল ,মনির ,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-23 17:45:00,2022-03-23 18:35:00,0 days 00:50:00,
215,অভিযোগ নিরসন।,23-03-2022,৭নং ফিডার।,23:36,23:50,ব্রেকার আউট।,সাকিব।,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স পাওয়ার পর লাইন চালু করা হয়।,2022-03-23 23:36:00,2022-03-23 23:50:00,0 days 00:14:00,
216,11KV লাইনে গাছ কাটার জন্য।,24-03-2022, ৪নং ফিডার ,23:50,01:50,ব্রেকার আউট।,অটল চন্দ্র,মনির ,AGM(O&M),,2022-03-24 23:50:00,2022-03-24 01:50:00,-1 days +02:00:00,
217,গেইট ভেঙ্গে লাইনে পড়ার কারণে।,26-03-2022,"১নং ফিডার, শ্রীপুর রোড।",13:40,13:50,ব্রেকার আউট,সাকিব,মনির ,AGM(O&M),নিরাপদ হয়ে লাইন চালু করা হয়। ,2022-03-26 13:40:00,2022-03-26 13:50:00,0 days 00:10:00,
218,X.F উত্তোলন করন।,26-03-2022,১০নং ফিডার।,17:46,18:16,ব্রেকার আউট করে।,মাহবুব,অটল,AGM(O&M),,2022-03-26 17:46:00,2022-03-26 18:16:00,0 days 00:30:00,
221,ঠিকাদার পুশপোল স্থাপনের জন্য।,28-03-2022,"১নং ফিডার, শ্রীপুর রোড।",14:45,16:05,ব্রেকার আউট।,নারায়ন ,মনির ,AGM(O&M),চালু।,2022-03-28 14:45:00,2022-03-28 16:05:00,0 days 01:20:00,
222,H.T জাম্পার করণ।,28-03-2022, ১০নং ফিডার।,16:05,16:25,ব্রেকার আউট।,আ:রহমান,মনির ,AGM(O&M),চালু।,2022-03-28 16:05:00,2022-03-28 16:25:00,0 days 00:20:00,
219,XFR উত্তোলন।,28-03-2022,৭নং ফিডার ,13:32,13:56,ব্রেকার আউট।,রহমান,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-03-28 13:32:00,2022-03-28 13:56:00,0 days 00:24:00,
220,অভিযোগ সমাধান।,28-03-2022,৫ ও ৮নং ফিডার ,14:03,14:10,ব্রেকার আউট,অটল চন্দ্র,ঈশ্বর রায়,AGM(O&M),কাজ শেষে লাইন চালু করা হলো।,2022-03-28 14:03:00,2022-03-28 14:10:00,0 days 00:07:00,
223,ইনসুলেটর পরিবর্তন।,29-03-2022,F-2,16:36,17:10,ব্রেকার আউট।,নারায়ন,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-03-29 16:36:00,2022-03-29 17:10:00,0 days 00:34:00,
224,X-For উত্তোলন।,29-03-2022,F-7+F-11,23:05,23:55,ব্রেকার আউট।,হুমায়ুন।,মনির।,AGM(O&M),চালু।,2022-03-29 23:05:00,2022-03-29 23:55:00,0 days 00:50:00,
225,ঠিকাদার পুশ পোল স্থাপন করার জন্য।,31-03-2022,F-7,13:35,14:20,ব্রেকার বাহির করা আছে। ,আ:রহমান,নারায়ন,JE(O&M),,2022-03-31 13:35:00,2022-03-31 14:20:00,0 days 00:45:00,
226,আগুন লাগার কারণে কাজ।,31-03-2022,১১নং ফিডার।,05:31,05:47,ট্রিপ করে।,D.G.M Sir ,Abdur ,D.G.M Sir ,DGM Sir এর ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-03-31 05:31:00,2022-03-31 05:47:00,0 days 00:16:00,
227,H.T জাম্পার করণ।,31-03-2022,১ ও ৬নং ফিডার।,17:48,18:10,ব্রেকার আউট করে।,সজীব,Abdur ,DGM এর আদেশক্রমে।,,2022-03-31 17:48:00,2022-03-31 18:10:00,0 days 00:22:00,
228,X-For পরিবর্তন।,02-04-2022,F-11,13:25,13:30,ব্রেকার আউট।,আবু তাহের,মনির ,AGM(O&M),চালু।,2022-02-04 13:25:00,2022-02-04 13:30:00,0 days 00:05:00,
230,অভিযোগ নিরসন।,04-04-2022,F-1,13:15,13:35,ব্রেকার আউট।,মাহবুব+অটল।,মনির ,AGM(O&M),চালু।,2022-04-04 13:15:00,2022-04-04 13:35:00,0 days 00:20:00,
231,H.T জাম্পার মেরামত।,04-04-2022,F-6,14:05,14:20,ব্রেকার আউট।,মাহবুব।,মনির। ,AGM(O&M),চালু।,2022-04-04 14:05:00,2022-04-04 14:20:00,0 days 00:15:00,
229,X.F.R LT লুপ মেরামত,04-04-2022,F-5,13:15,13:30,ব্রেকার আউট।,মাহবুব,মনির।,AGM(O&M),চালু।,2022-04-04 13:15:00,2022-04-04 13:30:00,0 days 00:15:00,
233,সংযোগ দেওয়া।,05-04-2022,F-1,15:20,15:30,ব্রেকার আউট।,মাহবুব।,মনির।,AGM(O&M),লাইন চালু করাহয়।,2022-05-04 15:20:00,2022-05-04 15:30:00,0 days 00:10:00,
234,সার্ভিস নিউট্রাল ছেড়া।,05-04-2022,F-11,16:06,16:20,ব্রেকার আউট।,মাহবুব।,মনির ,AGM(O&M),চালু।,2022-05-04 16:06:00,2022-05-04 16:20:00,0 days 00:14:00,
235,ঠিকাদার জাম্পার করণ,05-04-2022,F-7,16:45,,ব্রেকার আউট।,আকাশ,মনির ,AGM(O&M),চালু।,2022-05-04 16:45:00,,,
236,HT জাম্পার করার জন্য।,05-04-2022,F-7,23:40,,ব্রেকার আউট।,হাসান।,সাকিব,AGM ,চালু।,2022-05-04 23:40:00,,,
232,ঠিকাদারদের কাজ।,05-04-2022,৭নং ফিডার। ,10:58,12:10,ব্রেকার আউট।,আ:রহমান,নারায়ন,AGM(O&M),চালু।,2022-05-04 10:58:00,2022-05-04 12:10:00,0 days 01:12:00,
237,ঠিকাদারের কাজ।,06-04-2022,"F-1, 9",14:20,16:20,ব্রেকার আউট।,হাসান,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-04 14:20:00,2022-06-04 16:20:00,0 days 02:00:00,
138,ঠিকাদারের কাজে।,06-04-2022,F-4,15:40,17:30,ব্রেকার আউট।,হাসান,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-04 15:40:00,2022-06-04 17:30:00,0 days 01:50:00,
141,HT জাম্পার মুড়ানোর জন্য।,07-04-2022,F-7,15:28,15:44,ব্রেকার আউট করে।,শফিকুল।,A.Rhaman ,JE হুমায়ুন।,,2022-07-04 15:28:00,2022-07-04 15:44:00,0 days 00:16:00,
139,ফিডারের লোড ব্যালেন্স।,07-04-2022,F-4,10:55,11:55,ব্রেকার আউট।,শফিকুল,হাসান।,AGM(O&M),,2022-07-04 10:55:00,2022-07-04 11:55:00,0 days 01:00:00,
140,HT জাম্পার করণ।,07-04-2022,F-1,13:20,,ব্রেকার আউট।,ঈশ্বর ,হাসান।,AGM(O&M),,2022-07-04 13:20:00,,,
143,HT জাম্পার করণের জন্য।,09-04-2022,F-1,15:50,16:05,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),,2022-09-04 15:50:00,2022-09-04 16:05:00,0 days 00:15:00,
142,HT জাম্পারকরণ।,09-04-2022,F-6,12:10,13:00,ব্রেকার আউট।,রফিক,মনির ,AGM(O&M),চালু।,2022-09-04 12:10:00,2022-09-04 13:00:00,0 days 00:50:00,
144,H.T জাম্পার করার জন্য।,10-04-2022,"F-5,1,6",13:35,14:00,ব্রেকার আউট।,JE হুমায়ুন( সিনিয়র),শফিকুল,AGM(O&M),,2022-10-04 13:35:00,2022-10-04 14:00:00,0 days 00:25:00,
145,HT জাম্পার করার জন্য।,10-04-2022,F-5,15:50,15:56,ব্রেকার আউট।,হুমায়ুন JE ,তাহেরুল।,AGM(O&M),চালু।,2022-10-04 15:50:00,2022-10-04 15:56:00,0 days 00:06:00,
160,H.T জাম্পার করার জন্য।,11-04-2022,F-9,17:30,18:00,ব্রেকার আউট।,আকাশ,শফিকুল,AGM(O&M),চালু।,2022-11-04 17:30:00,2022-11-04 18:00:00,0 days 00:30:00,
159,H.T তার জোড়া দেওয়ার জন্য।,11-04-2022,F-4,16:20,16:40,ব্রেকার আউট।,অটল,শফিকুল।,AGM(O&M),চালু।,2022-11-04 16:20:00,2022-11-04 16:40:00,0 days 00:20:00,
158,HT জাম্পার করার জন্য।,11-04-2022,F-1,15:35,16:20,ব্রেকার আউট।,আকাশ,শফিকুল।,AGM(O&M),চালু।,2022-11-04 15:35:00,2022-11-04 16:20:00,0 days 00:45:00,
157,H.T জাম্পার করার জন্য।,11-04-2022,F-2,15:35,15:45,ব্রেকার আউট।,অটল,শফিকুল,AGM(O&M),চালু।,2022-11-04 15:35:00,2022-11-04 15:45:00,0 days 00:10:00,
156,H.T জাম্পার করার জন্য।,11-04-2022,"শফিক মোড়, ৯নং ফিডার।",14:45,15:00,ব্রেকার আউট।,আকাশ,শফিকুল,J.E(H),চালু।,2022-11-04 14:45:00,2022-11-04 15:00:00,0 days 00:15:00,
155,L/A আউট।,11-04-2022,F-10,14:40,15:00,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),চালু।,2022-11-04 14:40:00,2022-11-04 15:00:00,0 days 00:20:00,
155,তার জোড়া দেওয়ার জন্য।,11-04-2022,F-10,14:20,14:40,ব্রেকার আউট।,সাকিব।,শফিকুল।,AGM(O&M),চালু।,2022-11-04 14:20:00,2022-11-04 14:40:00,0 days 00:20:00,
154,H.T জাম্পার পোড়া।,11-04-2022,F-2,14:12,14:30,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-11-04 14:12:00,2022-11-04 14:30:00,0 days 00:18:00,
153,LT লুজ জোড়া।,11-04-2022,"F-6,1",13:40,14:00,ব্রেকার আউট।,আকাশ,মনির ,AGM(O&M),চালু।,2022-11-04 13:40:00,2022-11-04 14:00:00,0 days 00:20:00,
153,LT লুজ মেরামত।,11-04-2022,F-5,13:40,14:00,ব্রেকার আউট।,আকাশ,মনির,AGM(O&M),চালু।,2022-11-04 13:40:00,2022-11-04 14:00:00,0 days 00:20:00,
152,H.T তার জোড়া।,11-04-2022,F-11,12:55,13:10,ব্রেকার আউট।,সাকিব।,মনির ,AGM(O&M),চালু।,2022-11-04 12:55:00,2022-11-04 13:10:00,0 days 00:15:00,
151,H.T লুপ মেরামত।,11-04-2022,F-2,12:40,13:00,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),চালু।,2022-11-04 12:40:00,2022-11-04 13:00:00,0 days 00:20:00,
150,তার জোড়া।,11-04-2022,"F-10,11",10:40,,ব্রেকার আউট।,মাহবুব।,মনির ,,,2022-11-04 10:40:00,,,
149,H.T তার জোড়া।,11-04-2022,F-10,10:40,,ব্রেকার আউট।,তাহেরুল।,মনির,AGM(O&M),চালু।,2022-11-04 10:40:00,,,
148,H.T তার জোড়া।,11-04-2022,F-3,10:20,,ব্রেকার আউট।,হাসান,,AGM(O&M),,2022-11-04 10:20:00,,,
147,H.T কাজের জন্য।,11-04-2022,F-5,10:00,,ব্রেকার আউট।,অটল,মনির ,AGM(O&M),চালু।,2022-11-04 10:00:00,,,
146,H.T তার ছিড়া।,11-04-2022,F-2,09:30,10:00,ব্রেকার আউট।,আকাশ।,মনির ।,AGM(O&M),চালু।,2022-11-04 09:30:00,2022-11-04 10:00:00,0 days 00:30:00,
161,L.T তার জোড়া দেওয়া।,11-04-2022,F-7,20:45,21:32,ব্রেকার আউট।,নারায়ন,শফিকুল,AGM(O&M),,2022-11-04 20:45:00,2022-11-04 21:32:00,0 days 00:47:00,
163,HT জাম্পার করার জন্য।,12-04-2022,৫নং ফিডার ,13:00,13:20,ব্রেকার আউট।,তাহেরুল।,নারায়ন।,AGM(O&M),চালু।,2022-12-04 13:00:00,2022-12-04 13:20:00,0 days 00:20:00,
162,HT তার ছেড়া।,12-04-2022,১০নং ফিডার।,12:10,13:00,ব্রেকার আউট।,মাহবুব।,নারায়ন,"JE (Humayun), Sir ",চালু।,2022-12-04 12:10:00,2022-12-04 13:00:00,0 days 00:50:00,
164,HT জাম্পার করার জন্য।,13-04-2022,৫নং ফিডার ,12:00,12:30,ব্রেকার আউট করে শাটডাউন,আ:রহমান।,অটল।,AGM(O&M),,2022-04-13 12:00:00,2022-04-13 12:30:00,0 days 00:30:00,
165,X-Former upgrade করার জন্য।,13-04-2022,৭নং ফিডার ,12:40,13:20,ব্রেকার আউট করে শাটডাউন।,আ:রহমান।,ঠিকাদার ,AGM(O&M),,2022-04-13 12:40:00,2022-04-13 13:20:00,0 days 00:40:00,
156,X-Former উত্তোলনের জন্য।,13-04-2022,১নং ফিডার।,14:00,14:37,ব্রেকার আউট।,তাহেরুল/আ:রহমান।,,JE,চালু।,2022-04-13 14:00:00,2022-04-13 14:37:00,0 days 00:37:00,
167,X-Former পরিবর্তনকরণ।,13-04-2022,১০নং ফিডার ,15:05,15:50,ব্রেকার আউট।,অটল।,নারায়ন,JE(H),চালু।,2022-04-13 15:05:00,2022-04-13 15:50:00,0 days 00:45:00,
168,X-Former পরিবর্তনকরণ।,13-04-2022,৮নং ফিডার।,19:20,19:50,ব্রেকার আউট।,হাসান/সাকিব।,নারায়ন,AGM(O&M),চালু।,2022-04-13 19:20:00,2022-04-13 19:50:00,0 days 00:30:00,
169,LT লুপ মেরামত।,16-04-2022,"F-3, টেপিরবাড়ী।",23:55,00:20,ব্রেকার আউট।,নারায়ন,মনির ,AGM(O&M),চালু।,2022-04-16 23:55:00,2022-04-16 00:20:00,-1 days +00:25:00,
170,ঠিকাদারের কাজ। ,17-04-2022,F-7,11:00,12:13,ব্রেকার আউট।,আ:রহমান,ঈশ্বর রায়।,J.E(H) ,চালু।,2022-04-17 11:00:00,2022-04-17 12:13:00,0 days 01:13:00,
175,XFR উত্তোলন।,18-04-2022,F-7,19:18,19:55,ব্রেকার আউট।,আ:রহমান।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-04-18 19:18:00,2022-04-18 19:55:00,0 days 00:37:00,
174,অভিযোগ সমাধান।,18-04-2022,"F-1,5,6",16:35,16:55,ব্রেকার আউট।,অটল,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-04-18 16:35:00,2022-04-18 16:55:00,0 days 00:20:00,
172,S/D নিউট্রাল ছেড়া।,18-04-2022,"F-5, চৌরাস্তা।",12:45,12:55,ব্রেকার আউট।,সাইফুল।,মনির।,AGM(O&M),চালু।,2022-04-18 12:45:00,2022-04-18 12:55:00,0 days 00:10:00,
171,ঠিকাদার ফিটিংস।,18-04-2022,"F-5, চৌরাস্তা।",11:30,12:00,ব্রেকার আউট।,আ:রহমান,মনির,AGM(O&M),চালু।,2022-04-18 11:30:00,2022-04-18 12:00:00,0 days 00:30:00,
173,পোল ভাঙ্গা।,18-04-2022,F-4,12:20,17:03,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-04-18 12:20:00,2022-04-18 17:03:00,0 days 04:43:00,
179,XFR মেরামত।,19-04-2022,F-6,20:05,,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),,2022-04-19 20:05:00,,,
176,HT জাম্পারকরণ।,19-04-2022,F-6,12:55,13:20,ব্রেকার আউট।,তাহেরুল।,ঈশ্বর রায়। ,AGM(O&M),চালু।,2022-04-19 12:55:00,2022-04-19 13:20:00,0 days 00:25:00,
177,আপ্রগ্রেডকরণ।,19-04-2022,F-1,15:25,15:55,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-04-19 15:25:00,2022-04-19 15:55:00,0 days 00:30:00,
178,লোডবিভাজন।,19-04-2022,F-10,16:30,17:00,ব্রেকার আউট।,তাহেরুল।,মনির। ,AGM(O&M),চালু।,2022-04-19 16:30:00,2022-04-19 17:00:00,0 days 00:30:00,
180,JE হুমায়ুন(সিনিয়র),20-04-2022,"F- 5, 8",10:42,11:15,ব্রেকার আউট।,JE হুমায়ুন।,আ:রহমান।,AGM(O&M),,2022-04-20 10:42:00,2022-04-20 11:15:00,0 days 00:33:00,
182,X-Former এর উত্তোলনের জন্য।,21-04-2022,৬নং মিতা ফিডার।,14:30,15:20,ব্রেকার আউট করে।,JE  হুমায়ুন কবির।,A.Rhaman,AGM(O&M),,2022-04-21 14:30:00,2022-04-21 15:20:00,0 days 00:50:00,
181,H.T জাম্পার মেরামত।,21-04-2022,F-4,11:45,12:45,ব্রেকার আউট।,হাসান।,মনির।,A.G.M(O&M),,2022-04-21 11:45:00,2022-04-21 12:45:00,0 days 01:00:00,
183,X-Former উত্তোলন।,23-04-2022,১১নং ফিডার ।,14:45,15:09,ব্রেকার আউট।,তাহেরুল।,সাকিব।,AJE(Sojib) ,নিরাপদে (চালু)।,2022-04-23 14:45:00,2022-04-23 15:09:00,0 days 00:24:00,
184,অভিযোগ সমাধান।,24-04-2022,১নং ফিডার।,12:30,13:00,ব্রেকার আউট।,ইব্রাহীম।,সাকিব।,JE(H),চালু।,2022-04-24 12:30:00,2022-04-24 13:00:00,0 days 00:30:00,
185,অভিযোগ সমাধান।,24-04-2022,৪নং ফিডার।,14:10,14:25,ব্রেকার আউট।,মাহবুব।,অটল।,JE(H),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-04-24 14:10:00,2022-04-24 14:25:00,0 days 00:15:00,
186,XFR উত্তোলন।,24-04-2022,৪নং ফিডার,16:30,17:00,ব্রেকার আউট।,মাহবুব,অটল।,JE(H),কাজ শেষে ক্লিয়ারেন্স নিয়ে লাইন চালু করা হয়।,2022-04-24 16:30:00,2022-04-24 17:00:00,0 days 00:30:00,
187,XFR H.T লুপ মেরামত।,25-04-2022,F-5,09:47,10:00,ব্রেকার আউট।,আ:রহমান,মনির।,AGM(O&M),চালু।,2022-04-25 09:47:00,2022-04-25 10:00:00,0 days 00:13:00,
188,R.O.W করণ।,25-04-2022,F-9,13:35,,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),,2022-04-25 13:35:00,,,
191,R.O.W করার জন্য।,26-04-2022,F-7 N0,12:20,13:00,ব্রেকার আউট।,ঈশ্বর ,শফিকুল।,AGM(O&M),চালু।,2022-04-26 12:20:00,2022-04-26 13:00:00,0 days 00:40:00,
195,H.T জাম্পার মেরামত।,26-04-2022,F-7,21:10,21:30,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-04-26 21:10:00,2022-04-26 21:30:00,0 days 00:20:00,
194,H.T লুপ মেরামত।,26-04-2022,F-5,19:25,19:35,ব্রেকার আউট।,মাহবুব,মনির ,AGM(O&M),চালু।,2022-04-26 19:25:00,2022-04-26 19:35:00,0 days 00:10:00,
193,X-For উত্তোলন।,26-04-2022,F-8,16:30,17:30,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-04-26 16:30:00,2022-04-26 17:30:00,0 days 01:00:00,
190,H.T জাম্পার করার জন্য। ,26-04-2022,F-1 ,11:35,11:45,ব্রেকার আউট।,মাহবুব।,শফিকুল।,AGM(O&M),চালু।,2022-04-26 11:35:00,2022-04-26 11:45:00,0 days 00:10:00,
189,XFR  পরিবর্তন।,26-04-2022,F-7,02:00,02:35,ব্রেকার আউট।,তাহেরুল।,অটল।,AGM(O&M),চালু।,2022-04-26 02:00:00,2022-04-26 02:35:00,0 days 00:35:00,
192,H.T জাম্পার করার জন্য।,26-04-2022,F-1,13:40,13:50,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,AGM(O&M),,2022-04-26 13:40:00,2022-04-26 13:50:00,0 days 00:10:00,
197,ROW করার জন্য।,27-04-2022,F-10,14:00,15:20,ব্রেকার আউট। ,  ইশ্বর চন্দ্র রায়। , A.Rhaman , AGM(O&M),,2022-04-27 14:00:00,2022-04-27 15:20:00,0 days 01:20:00,
196,ROW করার জন্য।,27-04-2022,F-11,10:45,12:55,ব্রেকার আউট।,ইশ্বর চন্দ্র রায়।,A.Rhaman,AGM(O&M),,2022-04-27 10:45:00,2022-04-27 12:55:00,0 days 02:10:00,
198,H.T জাম্পার করার জন্য।,27-04-2022,F-6,14:30,14:50,ব্রেকার আউট।,ইব্রাহীম।,শফিকুল।,AGM(O&M),চালু।,2022-04-27 14:30:00,2022-04-27 14:50:00,0 days 00:20:00,
203,H.T জাম্পার করার জন্য।,28-04-2022,F-1 ,12:00,12:20,ব্রেকার আউট।,মনির ।,শফিকুল।,AGM(O&M),চালু।,2022-04-28 12:00:00,2022-04-28 12:20:00,0 days 00:20:00,
205,XFR উত্তোলনের জন্য।,28-04-2022,F-7,15:40,,ব্রেকার আউট।,মামুন।,A.Rahman ,JE,,2022-04-28 15:40:00,,,
202,ROW করণ।,28-04-2022,F-11,10:50,12:10,ব্রেকার আউট।,আকাশ,শফিকুল,AGM(O&M),চালু।,2022-04-28 10:50:00,2022-04-28 12:10:00,0 days 01:20:00,
204,XFR উত্তোলন করার জন্য।,28-04-2022,F-4,13:50,,ব্রেকার আউট।,সাকিব,শফিকুল।,AGM(O&M),চালু।,2022-04-28 13:50:00,,,
200,H.T জাম্পার পোড়া।,28-04-2022,F-7,01:25,02:00,ব্রেকার আউট।,মামুন।,মনির।,JE(O&M),চালু।,2022-04-28 01:25:00,2022-04-28 02:00:00,0 days 00:35:00,
199,H.T জাম্পার মেরামত।,28-04-2022,F-8,14:30,13:12,ব্রেকার আউট।,ইশ্বর ,মনির।,JE(O&M),চালু।,2022-04-28 14:30:00,2022-04-28 13:12:00,-1 days +22:42:00,
201,X-For উত্তোলন।,28-04-2022,"F-1,6",02:20,03:10,ব্রেকার আউট।,ইশ্বর,মনির।,AGM(O&M),চালু।,2022-04-28 02:20:00,2022-04-28 03:10:00,0 days 00:50:00,
206,X-Former উত্তোলনের জন্য।,29-04-2022,৬নং ফিডার।,11:00,12:00,ব্রেকার আউট।,সাকিব।, A.Rhaman  ,JE/AGM(O&M),,2022-04-29 11:00:00,2022-04-29 12:00:00,0 days 01:00:00,
207,X-For উত্তোলন।,29-04-2022,F-11,14:15,14:58,ব্রেকার আউট।,অটল।,মনির ,JE/O&M,চালু।,2022-04-29 14:15:00,2022-04-29 14:58:00,0 days 00:43:00,
208,S/D সার্ভিস।,29-04-2022,F-2,15:54,,ব্রেকার আউট।,হাসান।,মনির।,JE/O&M,চালু।,2022-04-29 15:54:00,,,
209,X-For পরিবর্তন।,30-04-2022,F-5,16:35,,ব্রেকার আউট।,সাকিব।,মনির।,JE(O&M),,2022-04-30 16:35:00,,,
210,H.T তার ছেড়া।,02-05-2022,F-4,08:35,09:20,ব্রেকার আউট।,সাকিব।,নারায়ন,JE(O&M),চালু।,2022-02-05 08:35:00,2022-02-05 09:20:00,0 days 00:45:00,
211,HT তারের উপর গাছের ডাল Remove করার জন্য।,02-05-2022,F-9,12:30,12:50,ব্রেকার আউট।,সাইফুল/সাকিব,নারায়ন।,JE(O&M),চালু।,2022-02-05 12:30:00,2022-02-05 12:50:00,0 days 00:20:00,
212,HT লাইন চেক।,04-05-2022,F-4,12:05,,ব্রেকার আউট।,সাকিব।,মনির।,JE(O&M),,2022-04-05 12:05:00,,,
214,HT জাম্পার করার জন্য।,06-05-2022,১১নং ফিডার।,20:52,21:13,ব্রেকার আউট।,ঈশ্বর/মামুন।,নারায়ন,JE(H),চালু।,2022-06-05 20:52:00,2022-06-05 21:13:00,0 days 00:21:00,
215,HT লাইনে গাছ পড়ার জন্য।,06-05-2022,১নং ফিডার।,22:00,22:50,ব্রেকার আউট।,তাহেরুল,নারায়ন,JE(H),চালু।,2022-06-05 22:00:00,2022-06-05 22:50:00,0 days 00:50:00,
213,33KV C11 পরিবর্তন করার জন্য।,06-05-2022,F-7,18:02,18:50,ব্রেকার আউট।,ঈশ্বর/মামুন।,নারায়ন।,AGM(O&M),চালু।,2022-06-05 18:02:00,2022-06-05 18:50:00,0 days 00:48:00,
216,HT জাম্পার মেরামত।,07-05-2022,F-2,11:05,11:15,ব্রেকার আউট।,আকাশ।,মনির।,JE(O&M),চালু।,2022-07-05 11:05:00,2022-07-05 11:15:00,0 days 00:10:00,
217,H.T লুপ মেরামত।,07-05-2022,F-1,11:38,,ব্রেকার আউট।,আকাশ।,মনির।,JE(O&M),চালু।,2022-07-05 11:38:00,,,
218,X-For অপসারন,07-05-2022,F-5,13:20,13:45,ব্রেকার আউট।,নারায়ন।,মনির।,AGM(O&M),চালু।,2022-07-05 13:20:00,2022-07-05 13:45:00,0 days 00:25:00,
119,H.T জাম্পার মেরামত।,07-05-2022,F-8,13:30,13:47,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-07-05 13:30:00,2022-07-05 13:47:00,0 days 00:17:00,
120,HT তার ছিড়া।,08-05-2022,F-11,17:30,,ব্রেকার আউট।,মাহবুব।,অটল।,AGM(O&M),চালু।,2022-08-05 17:30:00,,,
120,HT জাম্পার পুড়া।,09-05-2022,F-2,08:20,09:00,ব্রেকার আউট।,ঈশ্বর ,অটল,JE(H) এর নির্দেশক্রমে।,,2022-09-05 08:20:00,2022-09-05 09:00:00,0 days 00:40:00,
121,প্রাইমারী মিটারিং করণের জন্য। কেওড়া বয়িন-PBC.,09-05-2022,F-1,12:30,,ব্রেকার আউট।,শফিকুল,অটল।,AGM(O&M) Sir  এর নির্দেশক্রমে।,,2022-09-05 12:30:00,,,
129,H.T তে গাছ পড়েছে।,10-05-2022,F-2,19:12,,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),,2022-10-05 19:12:00,,,
