Sl No.,Shutdown Reason,Date,Area/Feeder/Section Name,Time From,To Time,Shutdown Form Details,Shutdown Receiver,Shutdown Provider,Service Order No./Date,Remarks,DateTime(Time_From),DateTime(To_Time),Duration,                           
124,H.T তে গাছ অপসারণ,10-05-2022,F-4,16:40,16:55,ব্রেকার আউট।,মামুন+জাহিদ।,মনির।,AGM(O&M),চালু।,2022-10-05 16:40:00,2022-10-05 16:55:00,0 days 00:15:00,
123,ঠিকাদার কাজ।,10-05-2022,F-5,16:05,16:25,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-10-05 16:05:00,2022-10-05 16:25:00,0 days 00:20:00,
122,33KV C5 পরিবর্তনের জন্য।,10-05-2022,F-7,13:52,14:25,ব্রেকার আউট।,JE হুমায়ন।,নারায়ন।,JE(হুমায়ন),চালু।,2022-10-05 13:52:00,2022-10-05 14:25:00,0 days 00:33:00,
130,XFR উত্তোলনকরণ।,12-05-2022,F-4,12:30,13:30,ব্রেকার আউট।,মাহবুব।,ঈশ্বর রায়।,J.E(R),চালু।,2022-12-05 12:30:00,2022-12-05 13:30:00,0 days 01:00:00,
131,X-Former স্থাপন।,12-05-2022,F-5,15:45,17:00,ব্রেকার আউট।,মাহবুব/তাহেরুল।,নারায়ন।,AGM(O&M)/Sir ,চালু।,2022-12-05 15:45:00,2022-12-05 17:00:00,0 days 01:15:00,
132,X-Former স্থাপন।,12-05-2022,F-11,18:35,19:10,ব্রেকার আউট।,মামুন।,নারায়ন।,AGM(O&M),চালু।,2022-12-05 18:35:00,2022-12-05 19:10:00,0 days 00:35:00,
133,H.T জাম্পার করার জন্য।,12-05-2022,F-5,19:10,19:30,ব্রেকার আউট।,JE হুমায়ুন।,নারায়ণ,JE হুমায়ুন,চালু।,2022-12-05 19:10:00,2022-12-05 19:30:00,0 days 00:20:00,
134,HT জাম্পার করার জন্য।,12-05-2022,F7,19:45,20:00,ব্রেকার আউট।,অটল/সাকিব।,নারায়ন।,AGM(O&M) Sir ,চালু।,2022-12-05 19:45:00,2022-12-05 20:00:00,0 days 00:15:00,
135,H.T জাম্পারকরণ।,13-05-2022,"F-6,1,5",10:45,10:50,ব্রেকার আউট।,JE সজীব।,মনির।,JE(O&M),,2022-05-13 10:45:00,2022-05-13 10:50:00,0 days 00:05:00,
136,HT লাইনে বাশ কাটা।,13-05-2022,F-11,21:10,22:00,ব্রেকার আউট।,মামুন/সজীব।,অটল,O&M(Sir) নির্দেশে।,চালু।,2022-05-13 21:10:00,2022-05-13 22:00:00,0 days 00:50:00,
138,ROW করার জন্য।,14-05-2022,F-10,12:20,13:45,ব্রেকার আউট।,আ:রহমান।,নারায়ন,O&M(Sir)  ,চালু।,2022-05-14 12:20:00,2022-05-14 13:45:00,0 days 01:25:00,
142,অভিযোগ সমাধান।,14-05-2022,F-6,22:55,23:55,ব্রেকার আউট।,ইব্রাহীম।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়।,2022-05-14 22:55:00,2022-05-14 23:55:00,0 days 01:00:00,
141,HT মিটারিং ফিউজ সংযোগ।,14-05-2022,F-6,22:32,22:40,ব্রেকার আউট।,ইব্রাহীম।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়।,2022-05-14 22:32:00,2022-05-14 22:40:00,0 days 00:08:00,
137,ক্রস আর্ম কাটা।,14-05-2022,F7,10:30,11:40,ব্রেকার আউট।,অটল সরকার।,নারায়ন।,O&M(Sir),চালু।,2022-05-14 10:30:00,2022-05-14 11:40:00,0 days 01:10:00,
139,ডুপ্লেক্স তার জোড়া।,14-05-2022,F-1,14:19,14:29,ব্রেকার আউট।,ঈশ্বর, মনির।,AGM(O&M),চালু।,2022-05-14 14:19:00,2022-05-14 14:29:00,0 days 00:10:00,
140,H.T লুপ মেরামত।,14-05-2022,F-9,14:35,15:00,ব্রেকার আউট।,আবু তাহের।,মনির।,AGM(O&M),,2022-05-14 14:35:00,2022-05-14 15:00:00,0 days 00:25:00,
142,অভিযোগ সমাধান।,15-05-2022,F-11,00:30,00:38,ব্রেকার আউট।,হাসান।,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়।,2022-05-15 00:30:00,2022-05-15 00:38:00,0 days 00:08:00,
143,HT জাম্পার মেরামত।,15-05-2022,F7,22:44,23:00,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হয়।,2022-05-15 22:44:00,2022-05-15 23:00:00,0 days 00:16:00,
144,HT জাম্পার করার জন্য।,16-05-2022,F1,17:02,17:22,ব্রেকার আউট।,তাহেরুল।,নারায়ন।,AJE সজিব স্যার।,,2022-05-16 17:02:00,2022-05-16 17:22:00,0 days 00:20:00,
145,HT জাম্পার করার জন্য।,16-05-2022,F9,21:45,,ব্রেকার আউট।,ঈশ্বর/রহমান,নারায়ন,AGM(O&M) ,,2022-05-16 21:45:00,,,
146,X-F উত্তোলন।,18-05-2022,F-9,19:02,19:40,ব্রেকার আউট।,নারায়ন/সাকিব।,তাহেরুল।,AGM(O&M),,2022-05-18 19:02:00,2022-05-18 19:40:00,0 days 00:38:00,
148,ঠিকাদারের কাজের জন্য।,19-05-2022,F-6,13:15,15:00,ব্রেকার আউট।,ইব্রাহীম।,অটল।,AGM(O&M),,2022-05-19 13:15:00,2022-05-19 15:00:00,0 days 01:45:00,
149,XFR পরিবর্তন শাহজাহান স্পিনিং মিলের পাশে।,19-05-2022,F-9,16:20,17:00,ব্রেকার আউট।,নারায়ন,অটল।,AGM(O&M),,2022-05-19 16:20:00,2022-05-19 17:00:00,0 days 00:40:00,
147,গ্রাহক এর কাজের জন্য।,19-05-2022,"F-11,10",11:00,12:00,ব্রেকার আউট।,মাহবুব।,হাসান।,AGM(O&M),,2022-05-19 11:00:00,2022-05-19 12:00:00,0 days 01:00:00,
152,খুটি পরিবর্তন।,20-05-2022,F-6,19:35,19:45,ব্রেকার আউট।,হুমায়ুন ,ঈশ্বর রায়।,AGM(O&M),,2022-05-20 19:35:00,2022-05-20 19:45:00,0 days 00:10:00,
150,খুটি ভাঙ্গা তার ছিড়া।,20-05-2022,F-6,12:45,13:00,ব্রেকার আউট।,মোস্তাক/রফিক।,অটল।,AGM(O&M),,2022-05-20 12:45:00,2022-05-20 13:00:00,0 days 00:15:00,
151,XFR পরিবর্তন।,20-05-2022,F-11,13:15,15:00,ব্রেকার আউট।,আকাশ/মামুন।,অটল।,AGM(O&M),চালু।,2022-05-20 13:15:00,2022-05-20 15:00:00,0 days 01:45:00,
153,গাছ কর্তন।,21-05-2022,F-1,10:56,14:32,ব্রেকার আউট।,হুমায়ুন।,ঈশ্বর রায়।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-21 10:56:00,2022-05-21 14:32:00,0 days 03:36:00,
154,পোশ পোল স্থাপন।,21-05-2022,F-11,13:57,14:21,ব্রেকার আউট।,হুমায়ুন।,ঈশ্বর রায়,AGM(O&M),চালু।,2022-05-21 13:57:00,2022-05-21 14:21:00,0 days 00:24:00,
155,X-For+ ROW ,22-05-2022,F11,10:45,,ব্রেকার আউট।,অটল/আকাশ,মনির।,AGM(O&M),চালু।,2022-05-22 10:45:00,,,
157,H.T লুজ মেরামত।,22-05-2022,F6,12:30,,ব্রেকার আউট।,মাহবুব।,মনির।,AGM(O&M),,2022-05-22 12:30:00,,,
158,HT তারে বাশ  কাটার জন্য।,22-05-2022,F-8,14:40,15:20,ব্রেকার আউট।,হাসান।,অটল।,AGM(O&M),চালু।,2022-05-22 14:40:00,2022-05-22 15:20:00,0 days 00:40:00,
159,কাজের জন্য।,22-05-2022,F-2,15:45,,ব্রেকার আউট।,হুমায়ুন।,অটল।,JE Hunayun ,,2022-05-22 15:45:00,,,
160,ঘর বিদ্যুৎতাড়িত।,22-05-2022,F-7,18:05,,ব্রেকার আউট।,হাসান।,অটল।,,,2022-05-22 18:05:00,,,
161,রক্ষণাবেক্ষণ করণ,23-05-2022,F-1,12:20,,ব্রেকার আউট।,JE হুমায়ুন।,মনির।,JE(O&M),,2022-05-23 12:20:00,,,
162,ঠিকাদারকে শাটডাউন।,24-05-2022,"F-1,5,6",10:20,11:58,ব্রেকার আউট।,JE হুমায়ুন।,Mamun ,AGM(O&M),,2022-05-24 10:20:00,2022-05-24 11:58:00,0 days 01:38:00,
164,ঠিকাদার খুটি স্থাপনকরণ।,25-05-2022,F-1,16:57,,ব্রেকার আউট করে।,তাহেরুল।,মাহবুব।,AGM(O&M),,2022-05-25 16:57:00,,,
163,HT জাম্পার করার জন্য।,25-05-2022,F-4,11:50,12:10,ব্রেকার আউট।,তাহেরুল।,A.Rahim,,,2022-05-25 11:50:00,2022-05-25 12:10:00,0 days 00:20:00,
163,H.T লাইনে ঠিকাদার কর্তক রক্ষণাবেক্ষণ করণ।,25-05-2022,"F-5,6",15:14,15:34,ব্রেকার আউট করে।,J.E হুমায়ুন।,মাহবুব।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-25 15:14:00,2022-05-25 15:34:00,0 days 00:20:00,
165,ROW করার জন্য।,26-05-2022,F-2,11:20,11:40,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়। ।,আকাশ/মাহবুব,A.Rhaman,AGM(O&M),,2022-05-26 11:20:00,2022-05-26 11:40:00,0 days 00:20:00,
166,লাইনে ক্যাবল জাম্পার আউট হয়ে যাওয়া।,26-05-2022,"F-2,3,4",10:50,11:40,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়।,JE হুমায়ুন/মাহবুব,A.Rahim,JE (S),,2022-05-26 10:50:00,2022-05-26 11:40:00,0 days 00:50:00,
167,ROW করার জন্য।,26-05-2022,৪নং ফিডার।,10:50,12:20,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়।,আকাশ,A.Rahim ,AGM(O&M),,2022-05-26 10:50:00,2022-05-26 12:20:00,0 days 01:30:00,
168,ঠিকাদারকে,26-05-2022,১০নং ফিডার।,10:05,14:05,ব্রেকার আউট করে শাটডাউন প্রদান করা হয়।,হাসান।,A.Rahim ,AGM(O&M),,2022-05-26 10:05:00,2022-05-26 14:05:00,0 days 04:00:00,
169,ঠিকাদার ,26-05-2022,৭নং ফিডার।,15:55,14:05,ব্রেকার আউট।,মাহবুব।,সাকিব।,AGM(O&M) অনুমোদনে।,লাইন চালু করা হইল।,2022-05-26 15:55:00,2022-05-26 14:05:00,-1 days +22:10:00,
170,HT জাম্পার করার জন্য।,26-05-2022,১নং ফিডার।,19:20,19:40,ব্রেকার আউট।,রফিক।,সাকিব।,AGM(O&M) অনুমোদনে।,চালু।,2022-05-26 19:20:00,2022-05-26 19:40:00,0 days 00:20:00,
171,HT জাম্পার করার জন্য।,26-05-2022,১০নং ফিডার,19:30,19:40,ব্রেকার আউট।,হাসান,সাকিব।,AGM(O&M) এর অনুমোদনে।,চালু।,2022-05-26 19:30:00,2022-05-26 19:40:00,0 days 00:10:00,
175,R.O.W করণ।,28-05-2022,২নং ফিডার।,12:22,13:50,ব্রেকার আউট।,মাহবুব।,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-28 12:22:00,2022-05-28 13:50:00,0 days 01:28:00,
174,অভিযোগ সমাধান।,28-05-2022,৭নং ফিডার,11:42,13:20,ব্রেকার আউট।,ইমাম,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-28 11:42:00,2022-05-28 13:20:00,0 days 01:38:00,
173,R.O.W করণ।,28-05-2022,৩নং ফিডার।,10:30,11:19,ব্রেকার আউট।,আকাশ,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-28 10:30:00,2022-05-28 11:19:00,0 days 00:49:00,
172,R.O.W করণ।,28-05-2022,৬নং ফিডার ,09:40,10:50,ব্রেকার আউট।,আকাশ।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-28 09:40:00,2022-05-28 10:50:00,0 days 01:10:00,
176,ঠিকাদার কর্তক।,29-05-2022,৬নং ফিডার।,14:14,14:30,ব্রেকার আউট।,JE(H) Sir  ,তাহেরুল।,A.GM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 14:14:00,2022-05-29 14:30:00,0 days 00:16:00,
177,X-F ব্যাংককরণ।,29-05-2022, ১১নং ফিডার।,16:22,17:26,ব্রেকার আউট।,হাসান।,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 16:22:00,2022-05-29 17:26:00,0 days 01:04:00,
178,C.M.O কাজকরণ।,29-05-2022,৯নং ফিডার ,17:06,17:17,ব্রেকার আউট।,ঈশ্বর ,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 17:06:00,2022-05-29 17:17:00,0 days 00:11:00,
179,X-F উত্তোলন।,29-05-2022,F-6,17:10,18:50,ব্রেকার আউট।,রফিক।,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 17:10:00,2022-05-29 18:50:00,0 days 01:40:00,
183,S/C Remove ,29-05-2022,F-4,19:07,19:14,ব্রেকার আউট।,ইমাম,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 19:07:00,2022-05-29 19:14:00,0 days 00:07:00,
181,অভিযোগ সমাধান।,29-05-2022,F-2,19:10,19:38,ব্রেকার আউট।,ঈশ্বর ,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 19:10:00,2022-05-29 19:38:00,0 days 00:28:00,
182,অভিযোগ সমাধান।,29-05-2022,"F-1,5",21:07,21:20,ব্রেকার আউট।,নারায়ন,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 21:07:00,2022-05-29 21:20:00,0 days 00:13:00,
183,অভিযোগ সমাধান।,29-05-2022,F-11,21:35,21:46,ব্রেকার আউট।,নারায়ন,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে চালু করা হইল।,2022-05-29 21:35:00,2022-05-29 21:46:00,0 days 00:11:00,
185,অভিযোগ সমাধান।,30-05-2022,F-9,22:08,22:23,ব্রেকার আউট,ঈশ্বর ,তাহেরুল,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হইল।,2022-05-30 22:08:00,2022-05-30 22:23:00,0 days 00:15:00,
184,XFR নামানোর জন্য।,30-05-2022,F-5,08:35,08:52,ব্রেকার আউট।,রহমান।,শফিকুল,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-05-30 08:35:00,2022-05-30 08:52:00,0 days 00:17:00,
186,HT জাম্পার করণ,31-05-2022,F-9,12:10,12:51,ব্রেকার আউট।,অটল।,মামুনগাজী।,AGM(O&M),কাজ শেষে লাইন চালু করা হইল।,2022-05-31 12:10:00,2022-05-31 12:51:00,0 days 00:41:00,
187,ঠিকাদার ,31-05-2022,F-1,14:03,15:10,ব্রেকার আউট।,অটল,মামুনগাজী,AGM(O&M),কাজ শেষে লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-31 14:03:00,2022-05-31 15:10:00,0 days 01:07:00,
188,XFR উত্তোলন।,31-05-2022,F-1,18:13,19:15,ব্রেকার আউট।,রহমান।,শফিকুল।,JE(H),,2022-05-31 18:13:00,2022-05-31 19:15:00,0 days 01:02:00,
189,LT জাম্পারকরণ।,31-05-2022,F-4,18:27,18:57,ব্রেকার আউট,অটল।,শফিকুল।,JE(H),কাজ শেষে ‍নিরাপদ হয়ে লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-31 18:27:00,2022-05-31 18:57:00,0 days 00:30:00,
190,HT জাম্পার করার জন্য।,31-05-2022,F-5,19:30,19:45,ব্রেকার আউট।,ইব্রাহীম। ,শফিকুল,JE(H),কাজ শেষে নিরাপদ হয়ে লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন। ,2022-05-31 19:30:00,2022-05-31 19:45:00,0 days 00:15:00,
191,HT জাম্পার করার জন্য।,31-05-2022,F-1,19:35,19:57,ব্রেকার আউট।,অটল।,শফিকুল।,AGM(O&M),কাজ শেষে নিরাপদ হয়ে লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন। ,2022-05-31 19:35:00,2022-05-31 19:57:00,0 days 00:22:00,
192,HT জাম্পারকরণ,01-06-2022,F-11,14:12,14:30,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-01-06 14:12:00,2022-01-06 14:30:00,0 days 00:18:00,
193,R.O.W করণ।,01-06-2022,F-7,14:37,16:00,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),চালু।,2022-01-06 14:37:00,2022-01-06 16:00:00,0 days 01:23:00,
197,X-Former উত্তোলন (নষ্ট),03-06-2022,F-1,23:10,23:30,ব্রেকার আউট।,তাহেরুল।,সাকিব।,JE(H),চালু।,2022-03-06 23:10:00,2022-03-06 23:30:00,0 days 00:20:00,
196,LT তার ছেড়া।,03-06-2022,F-2,12:55,,ব্রেকার আউট।,মাহবুব।,মনির।,JE(O&M),চালু।,2022-03-06 12:55:00,,,
195,LT তার জোড়া দেওয়া।,03-06-2022,F-3,12:46,13:05,ব্রেকার আউট।,মাহবুব,মনির।,AGM(O&M),চালু।,2022-03-06 12:46:00,2022-03-06 13:05:00,0 days 00:19:00,
194,HT লুপ মেরামত।,03-06-2022,F-6,12:13,12:30,ব্রেকার আউট।,মাহবুব,মনির।,AGM(O&M),চালু।,2022-03-06 12:13:00,2022-03-06 12:30:00,0 days 00:17:00,
198,H.T জাম্পার করার জন্য।,04-06-2022,F-6,11:40,12:00,ব্রেকার আউট।,অটল।,শফিকুল।,JE(H) (O&M),,2022-04-06 11:40:00,2022-04-06 12:00:00,0 days 00:20:00,
199,X-For  আপগ্রেড করণ।,04-06-2022,F-5,16:45,,ব্রেকার আউট।,নারায়ন,মনির।,AGM(O&M),,2022-04-06 16:45:00,,,
200,HT জাম্পার আউট।,05-06-2022,F-6,13:35,13:40,ব্রেকার আউট।,হুমায়ুন।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-05-06 13:35:00,2022-05-06 13:40:00,0 days 00:05:00,
201,HT জাম্পার করার জন্য।,05-06-2022,"২নং ফিডার, টেপিরবাড়ী।",15:40,15:48,ব্রেকার আউট।,তাহেরুল,শফিকুল।,AGM(O&M),লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-06 15:40:00,2022-05-06 15:48:00,0 days 00:08:00,
202,XFR L.T লুপ লাগানোর জন্য।,05-06-2022,৫নং ফিডার।,18:04,18:14,ব্রেকার আউট।,অটল।,শফিকুল।,AGM(O&M),লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-06 18:04:00,2022-05-06 18:14:00,0 days 00:10:00,
203,H.T জাম্পার করার জন্য।,05-06-2022,৭নং ফিডার।,18:15,18:25,ব্রেকার আউট।,তাহেরুল,শফিকুল।,AGM(O&M),লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-06 18:15:00,2022-05-06 18:25:00,0 days 00:10:00,
204,H.T জাম্পার করার জন্য।,05-06-2022,৬নং ফিডার।,18:30,18:42,ব্রেকার আউট।,হুমায়ুন।,শফিকুল।,AGM(O&M),কাজ করে লাইন চালু করার জন্য ক্লিয়ারেন্স দিয়েছেন।,2022-05-06 18:30:00,2022-05-06 18:42:00,0 days 00:12:00,
206,ঠিকাদার কাজের জন্য।,06-06-2022,১নং ফিডার।,14:29,14:50,ব্রেকার আউট।,অটল।,সাকিব।,JE(H),ক্লিয়ারেন্স শেষে চালু।,2022-06-06 14:29:00,2022-06-06 14:50:00,0 days 00:21:00,
207,HT ক্যাবলে কাজ।,06-06-2022,২নং ফিডার।,15:10,15:25,ব্রেকার আউট।,শফিকুল।,সাকিব।,JE(H) ,ক্লিয়ারেন্স শেষে চালু।,2022-06-06 15:10:00,2022-06-06 15:25:00,0 days 00:15:00,
205,HT মিটারিং করণ।,06-06-2022,২নং ফিডার।,12:08,13:42,ব্রেকার আউট।,শফিকুল।,ঈশ্বর রায়।,J.E(Sir) ,চালু।,2022-06-06 12:08:00,2022-06-06 13:42:00,0 days 01:34:00,
208,H.T লুপ মেরামত।,07-06-2022,F-10,12:00,12:40,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),চালু।,2022-07-06 12:00:00,2022-07-06 12:40:00,0 days 00:40:00,
209,X-For Change ,07-06-2022,F-2,13:20,13:48,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-07-06 13:20:00,2022-07-06 13:48:00,0 days 00:28:00,
210,ROW করণ।,07-06-2022,F-11,14:30,15:50,ব্রেকার আউট।,আকাশ সরকার।,ঈশ্বর রায়।,AGM(O&M),,2022-07-06 14:30:00,2022-07-06 15:50:00,0 days 01:20:00,
211,নতুন লাইন চালুকরণ।,08-06-2022,F-5,12:20,14:00,ব্রেকার আউট।,হাসান।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-08-06 12:20:00,2022-08-06 14:00:00,0 days 01:40:00,
212,H.T জাম্পারকরণ।,08-06-2022,F-5,15:50,,ব্রেকার আউট।,আ:রহমান।,সাকিব।,JE(O&M),,2022-08-06 15:50:00,,,
212,HT তার জোড়া।,08-06-2022,"F-10,11",12:45,14:05,ব্রেকার আউট।,আ:রহমান।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-08-06 12:45:00,2022-08-06 14:05:00,0 days 01:20:00,
213,HT জাম্পার মেরামত।,08-06-2022,F-11,17:35,17:55,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-08-06 17:35:00,2022-08-06 17:55:00,0 days 00:20:00,
214,X-For পরিবর্তন।,08-06-2022,F-8,20:10,21:10,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-08-06 20:10:00,2022-08-06 21:10:00,0 days 01:00:00,
215,পুশপোল স্থাপন।,09-06-2022,F-1,14:14,15:55,ব্রেকার আউট।,অটল।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-09-06 14:14:00,2022-09-06 15:55:00,0 days 01:41:00,
219,X.F উত্তোলন করণ।,11-06-2022,F-4,14:34,,ব্রেকার আউট করে।,আ:রহমান।,মাহবুব।,AGM(O&M),,2022-11-06 14:34:00,,,
218,LT তার ছেড়া।,11-06-2022,F-1,12:05,,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),,2022-11-06 12:05:00,,,
216,R.O.W করণ।,11-06-2022,F-11,09:50,10:15,ব্রেকার আউট।,আকাশ সরকার।,মনির।,AGM(O&M),চালু।,2022-11-06 09:50:00,2022-11-06 10:15:00,0 days 00:25:00,
217,H.T লুপ মেরামত।,11-06-2022,F-8,10:40,10:50,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-11-06 10:40:00,2022-11-06 10:50:00,0 days 00:10:00,
220,DC উত্তোলন করণ।,12-06-2022,F-7,12:40,,ব্রেকার আউট করে।,সজীব।,মামুন।,AGM(O&M),,2022-12-06 12:40:00,,,
221,HT লাইন কাজ।,12-06-2022,F-4,14:30,14:45,ব্রেকার আউট।,JE সজীব।,মনির,JE(O&M),চালু।,2022-12-06 14:30:00,2022-12-06 14:45:00,0 days 00:15:00,
222,HT জাম্পার মেরামত।,12-06-2022,F-3,14:50,15:20,ব্রেকার আউট।,আ:রহমান।,মনির।,JE(O&M),চালু।,2022-12-06 14:50:00,2022-12-06 15:20:00,0 days 00:30:00,
223,HT জাম্পার মেরামত।,12-06-2022,F-7,14:58,15:20,ব্র্রেকার আউট।,JE সজীব।,মনির।,JE(O&M),চালু।,2022-12-06 14:58:00,2022-12-06 15:20:00,0 days 00:22:00,
224,HT জাম্পার মেরামত।,12-06-2022,"F-4,3,10,11,2",21:30,,ব্রেকার আউট।,JE সজীব।,মনির।,,,2022-12-06 21:30:00,,,
225,HT জাম্পার করার জন্য।,14-06-2022,F-5,14:52,15:18,ব্রেকার আউট।,তাহেরুল।,নারায়ন।,AGM(O&M) Sir ,চালু।,2022-06-14 14:52:00,2022-06-14 15:18:00,0 days 00:26:00,
216,HT তে কাজ করার জন্য।,14-06-2022,F-6,17:40,,ব্রেকার আউট।,ঈমাম হোসেন।,নারায়ন।,AGM(O&M) Sir ,,2022-06-14 17:40:00,,,
227,ঠিকাদার কাজকরণ + X.F উত্তোলন।,15-06-2022,F-2,15:46,18:20,ব্রেকার আউট করে।,রহমান/সাগর।,মাহবুব।,AGM(O&M) ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-06-15 15:46:00,2022-06-15 18:20:00,0 days 02:34:00,
231,XFR পরিবর্তন।,16-06-2022,F-2,16:20,17:17,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,AGM(O&M),চালু।,2022-06-16 16:20:00,2022-06-16 17:17:00,0 days 00:57:00,
230,XFR ব্যাংককরণ।,16-06-2022,"F-1,9",14:50,16:16,ব্রেকার আউট।,আকাশ।,শফিকুল।,AGM(O&M),চালু।,2022-06-16 14:50:00,2022-06-16 16:16:00,0 days 01:26:00,
228,HT তার জোড়া দেওয়া।,16-06-2022,F-6,08:20,09:30,ব্রেকার আউট।,আ:রহমান/সাগর।,মনির।,AGM(O&M),চালু।,2022-06-16 08:20:00,2022-06-16 09:30:00,0 days 01:10:00,
229,HT লুপ মেরামত।,16-06-2022,F-6,19:45,19:55,ব্রেকার আউট।,ইব্রাহীম।,মনির।,AGM(O&M),চালু।,2022-06-16 19:45:00,2022-06-16 19:55:00,0 days 00:10:00,
232,ঠিকাদার ব্যাংককরণ।,17-06-2022,F-9,18:25,18:45,ব্রেকার আউট।,মো:সাকিব।,মনির।,JE,কাজ শেষে লাইন চালু করা হয়।,2022-06-17 18:25:00,2022-06-17 18:45:00,0 days 00:20:00,
234,XFR উত্তোলন।,18-06-2022,F-1,17:25,17:56,ব্রেকার আউট।,সাকিব।,মনির।,JE(O&M),,2022-06-18 17:25:00,2022-06-18 17:56:00,0 days 00:31:00,
233,X-For পরিবর্তন।,18-06-2022,F-6,17:10,,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M),,2022-06-18 17:10:00,,,
235,H.T লুপ মেরামত।,18-06-2022,F-1,19:27,19:50,ব্রেকার আউট।,ইব্রাহীম।,মনির।,JE(O&M),চালু।,2022-06-18 19:27:00,2022-06-18 19:50:00,0 days 00:23:00,
239,HT লুপ মেরামত।,20-06-2022,F-11,12:35,12:45,ব্রেকার আউট।,মাহবুব।,মনির।,JE(O&M),চালু।,2022-06-20 12:35:00,2022-06-20 12:45:00,0 days 00:10:00,
238,S/D সংযোগ।,20-06-2022,F-3,12:20,12:30,ব্রেকার আউট।,সাকিব।,মনির।,JE(O&M),চালু।,2022-06-20 12:20:00,2022-06-20 12:30:00,0 days 00:10:00,
236,H.T লুপ মেরামত।,20-06-2022,F-6,11:05,11:20,ব্রেকার আউট।,অটল।,মনির।,JE(O&M),চালু।,2022-06-20 11:05:00,2022-06-20 11:20:00,0 days 00:15:00,
237,S/D ছেড়া।,20-06-2022,F-8,11:20,11:30,ব্রেকার আউট।,ঈমাম,মনির।,JE(O&M),চালু।,2022-06-20 11:20:00,2022-06-20 11:30:00,0 days 00:10:00,
240,H.T লুপ মেরামতকরণ।,21-06-2022,F-11,17:50,18:20,ব্রেকার আউট।,মাহবুব/আ:রহমান।,মনির/মামুন।,JE(O&M),চালু।,2022-06-21 17:50:00,2022-06-21 18:20:00,0 days 00:30:00,
241,H.T জাম্পার মেরামত।,21-06-2022,F-1,18:55,,ব্রেকার আউট।,অটল।,মনির।,JE(O&M),,2022-06-21 18:55:00,,,
242,XFR অভিযোগ সমাধান করার জন্য।,22-06-2022,F-5,10:00,10:25,ব্রেকার আউট।,মাহবুব।,শফিকুল।,JE(O&M),চালু।,2022-06-22 10:00:00,2022-06-22 10:25:00,0 days 00:25:00,
243,H.T জাম্পার করার জন্য্য।,22-06-2022,F-11,10:40,11:00,ব্রেকার আউট।,মাহবুব।,শফিকুল।,JE(O&M) H/S,চালু।,2022-06-22 10:40:00,2022-06-22 11:00:00,0 days 00:20:00,
299,HT লাইনে কাজ(ঠিকাদার),22-06-2022,F-1,15:15,16:40,ব্রেকার আউট।,অটল।,হাসান,JE(HS),চালু।,2022-06-22 15:15:00,2022-06-22 16:40:00,0 days 01:25:00,
289,কাট আউট পরিবর্তন।,22-06-2022,F-5,15:40,16:10,ব্রেকার আউট।,অটল।,হাসান।,AGM(O&M),চালু।,2022-06-22 15:40:00,2022-06-22 16:10:00,0 days 00:30:00,
290,HT জাম্পারকরণ।,23-06-2022,F-10,14:14,14:19,ব্রেকার আউট।,তাহেরুল।,আ:রহমান।,AGM(O&M),চালু।,2022-06-23 14:14:00,2022-06-23 14:19:00,0 days 00:05:00,
291,ঠিকাদার কাজ।,23-06-2022,F-4,14:14,14:50,ব্রেকার আউট।,অটল।,আ:রহমান।,AGM(O&M),চালু।,2022-06-23 14:14:00,2022-06-23 14:50:00,0 days 00:36:00,
292,ট্রান্সফরমার উত্তোলনের জন্য।,24-06-2022,৬নং ফিডার ব্রেকার আউট।,14:45,15:20,ব্রেকার আউট।,সাকিব।,A.Rahim ,AGM(O&M),চালু।,2022-06-24 14:45:00,2022-06-24 15:20:00,0 days 00:35:00,
293,X-Former উত্তোলনের জন্য।,24-06-2022,৭নং ফিডার।,15:40,16:10,ব্রেকার আউট।,অটল সরকার।,A.Rahim ,AGM(O&M),চালু।,2022-06-24 15:40:00,2022-06-24 16:10:00,0 days 00:30:00,
294,HT জাম্পার করণ।,24-06-2022,১নং ফিডার।,23:15,23:31,ব্রেকার আউট।,আকাশ।,সাকিব।,AJE(Sojib) অনুমোদনে।,চালু।,2022-06-24 23:15:00,2022-06-24 23:31:00,0 days 00:16:00,
303,X.F.R উত্তোলন।,26-06-2022,"F-1,5",22:48,,ব্রেকার আউট করে।,তাহেরুল।,মাহবুব।,AGM(O&M),,2022-06-26 22:48:00,,,
301,HT জাম্পারকরণ।,26-06-2022,"F-5,8",17:10,17:30,ব্রেকার আউট।,তাহেরুল/শফিক।,অটল।,AGM(O&M),চালু।,2022-06-26 17:10:00,2022-06-26 17:30:00,0 days 00:20:00,
300,HT জাম্পারকরণ।,26-06-2022,F-8,17:05,17:30,ব্রেকার আউট।,মামুন গাজী।,অটল।,AGM(O&M),চালু।,2022-06-26 17:05:00,2022-06-26 17:30:00,0 days 00:25:00,
299,ঠিকাদার শাটডাউন।,26-06-2022,F-1,14:40,15:40,ব্রেকার আউট।,তাহেরুল।,অটল।,AGM(O&M),চালু।,2022-06-26 14:40:00,2022-06-26 15:40:00,0 days 01:00:00,
302,XFR উত্তোলন।,26-06-2022,F-6,20:50,21:20,ব্রেকার আউট।,নারায়ন।,অটল।,AGM(O&M),চালুু।,2022-06-26 20:50:00,2022-06-26 21:20:00,0 days 00:30:00,
297,ঠিকাদারকে শাটডাউন।,26-06-2022,১নং ফিডার।,12:36,14:27,ব্রেকার আউট।,তাহেরুল।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-26 12:36:00,2022-06-26 14:27:00,0 days 01:51:00,
296,ফেজ ব্যানেন্স করণ।,26-06-2022," ৫ ,৮নং ফিডার।",11:49,11:58,ব্রেকার আউট।,শফিকুল।,ঈশ্বর।,AGM(O&M),চালু।,2022-06-26 11:49:00,2022-06-26 11:58:00,0 days 00:09:00,
295,পুশপোল স্থাপন।,26-06-2022,৫নং চৌরাস্তা।,11:24,11:34,ব্রেকার আউট।,হাসান।,ঈশ্বর। ,Humayun  JE,চালু্,2022-06-26 11:24:00,2022-06-26 11:34:00,0 days 00:10:00,
298,HT জাম্পার করণ।,26-06-2022,৫নং ফিডার।,13:10,13:25,ব্রেকার আউট।,হাসান।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-26 13:10:00,2022-06-26 13:25:00,0 days 00:15:00,
304,HT জাম্পারকরণ।,27-06-2022,১১নং ফিডার।,11:10,11:16,ব্রেকার আউট।,হাসান।,শফিকুল।,AGM(O&M ),চালু।,2022-06-27 11:10:00,2022-06-27 11:16:00,0 days 00:06:00,
305,XFR লাগানোর জন্য।,27-06-2022,৬নং ফিডার।,11:30,11:55,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),চালু।,2022-06-27 11:30:00,2022-06-27 11:55:00,0 days 00:25:00,
306,XFR উত্তোলন ,27-06-2022,৯নং ফিডার।,12:16,12:55,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,AGM(O&M),চালু।,2022-06-27 12:16:00,2022-06-27 12:55:00,0 days 00:39:00,
307,XFR উত্তোলন।,27-06-2022,৬নং ফিডার।,16:09,16:21,ব্রেকার আউট।,তাহেরুল।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-27 16:09:00,2022-06-27 16:21:00,0 days 00:12:00,
308,HT জাম্পারকরণ।,27-06-2022,৮নং ফিডার।,17:35,18:10,ব্রেকার আউট।,তাহেরুল।,ইশ্বর রায়।,AGM(O&M),চালু।,2022-06-27 17:35:00,2022-06-27 18:10:00,0 days 00:35:00,
309,XFR পরিবর্তন।,27-06-2022,৪নং ফিডার।,19:50,20:25,ব্রেকার আউট।,সাইফুর।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-06-27 19:50:00,2022-06-27 20:25:00,0 days 00:35:00,
315,XFR উত্তোলন।,28-06-2022,১নং ফিডার।,20:10,20:20,ব্রেকার আউট।,রহমান।,শফিকুল।,JE(H) (O&M),চালু।,2022-06-28 20:10:00,2022-06-28 20:20:00,0 days 00:10:00,
314,XFR উত্তোলন।,28-06-2022,২নং ফিডার।,18:18,18:36,ব্রেকার আউট।,রহমান।,শফিকুল।,JE(H) (O&M),চালু।,2022-06-28 18:18:00,2022-06-28 18:36:00,0 days 00:18:00,
313,H.T জাম্পারকরণ।,28-06-2022,১নং ফিডার।,18:00,18:06,ব্রেকার আউট।,রফিকুল।,শফিকুল।,JE(H) (O&M),চালু।,2022-06-28 18:00:00,2022-06-28 18:06:00,0 days 00:06:00,
311,HT জাম্পারকরণ।,28-06-2022,১নং ফিডার।,13:42,13:48,ব্রেকার আউট করে।,তাহেরুল।,মাহবুব।,J.E হুমায়ুন।,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-28 13:42:00,2022-06-28 13:48:00,0 days 00:06:00,
310,X.F.R পরিবর্তন।,28-06-2022,৪নং ফিডার।,12:43,13:00,ব্রেকার আউট করে।,তাহেরুল।,মাহবুব।,J.E Humayun ,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-28 12:43:00,2022-06-28 13:00:00,0 days 00:17:00,
312,XFR ব্যাংককরণ।,28-06-2022,৫ ও ১নং ফিডার।,15:20,16:30,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,JE(H) (O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-28 15:20:00,2022-06-28 16:30:00,0 days 01:10:00,
321,XFR পরিবর্তন।,29-06-2022,১১নং ফিডার।,21:00,,ব্রেকার আউট।,নারায়ন।,অটল।,OM (O&M),,2022-06-29 21:00:00,,,
316,ঠিকাদার কাজের জন্য।,29-06-2022,৯নং ফিডার।,11:30,12:00,ব্রেকার আউট।,তাহেরুল।,সাকিব।,JE/H অনুমোদনে।,চালু।,2022-06-29 11:30:00,2022-06-29 12:00:00,0 days 00:30:00,
317,H.T জাম্পার করার জন্য।,29-06-2022,F-6,16:35,17:00,ব্রেকার আউট।,মোস্তাক।,শফিকুল।,JE(H) S (O&M),চালু।,2022-06-29 16:35:00,2022-06-29 17:00:00,0 days 00:25:00,
318,XFR স্থাপন নতুন।,29-06-2022,F-4,17:27,18:27,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,JE(H) S (O&M),চালু।,2022-06-29 17:27:00,2022-06-29 18:27:00,0 days 01:00:00,
319,H.T জাম্পারকরণ।,29-06-2022,৯নং ফিডার।,18:25,18:35,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,JE(H) (O&M),চালু।,2022-06-29 18:25:00,2022-06-29 18:35:00,0 days 00:10:00,
320, নতুন লাইন নির্মানের জন্য।,29-06-2022,৯নং ফিডার।,19:25,,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,JE(H) (O&M),,2022-06-29 19:25:00,,,
322,HT তার ছিড়া নতুন করে মেরামত করার জন্য।,30-06-2022," ৫, ১০, ১১নং মাওনা, চৌ:শিমলা পাড়া,ফিডার, মাওনা বাজার ফিডার।",10:47,11:25,ব্রেকার আউট করে।,"J.E হুমায়ুন ,নারায়ণ+ঈশ্বর",মাহবুব,AGM O&M এর আদেশক্রমে।,ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-30 10:47:00,2022-06-30 11:25:00,0 days 00:38:00,
2,X-Former স্থাপন।,01-07-2022,২ও ৩নং ফিডার।,18:15,18:30,ব্রেকার আউট।,হাসান।,নারায়ণ।,JE হুমায়ুন।,চালু আছে।,2022-01-07 18:15:00,2022-01-07 18:30:00,0 days 00:15:00,
1,HT জাম্পার করার জন্য।,01-07-2022,"১নং CMB, ৬নং ফিডার।",17:30,17:45,ব্রেকার আউট।,ইব্রাহিম/ নারায়ণ,নারায়ণ,JE হুমায়ুন।,চালু আছে।,2022-01-07 17:30:00,2022-01-07 17:45:00,0 days 00:15:00,
3,X-For পরিবর্তন।,02-07-2022,১নং ফিডার।,23:20,23:50,ব্রেকার আউট।,মামুন।,হাসান।,JE(H) Sir,চালু।,2022-02-07 23:20:00,2022-02-07 23:50:00,0 days 00:30:00,
4,X-Former উত্তোলন কাজের জন্য।,02-07-2022,৯নং ফিডার।,22:00,22:55,ব্রেকার আউট।,সাকিব।,A.Rahim,JE Humayun ,চালু।,2022-02-07 22:00:00,2022-02-07 22:55:00,0 days 00:55:00,
5,H.Tজাম্পারকরণ।,03-07-2022,১নং ফিডার।,13:25,13:45,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M),চালু।,2022-03-07 13:25:00,2022-03-07 13:45:00,0 days 00:20:00,
6,H.T জাম্পার করার জন্য।,03-07-2022,১১নং ফিডার।,14:15,14:30,ব্রেকার আউট।,মাহবুব।,শফিকুল।,JE(H) (O&M),চালু।,2022-03-07 14:15:00,2022-03-07 14:30:00,0 days 00:15:00,
7,3Q S/D তার পরিবর্তন।,03-07-2022,৫নং ফিডার।,17:16,17:29,ব্রেকার আউট।,ঈমান,শফিকুল।,AGM(O&M),চালু।,2022-03-07 17:16:00,2022-03-07 17:29:00,0 days 00:13:00,
10,H.T লুপ মেরামত।,04-07-2022,F-4,12:55,13:10,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-04-07 12:55:00,2022-04-07 13:10:00,0 days 00:15:00,
8,H.T জাম্পার মেরামত।,04-07-2022,F-7,11:40,12:00,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-04-07 11:40:00,2022-04-07 12:00:00,0 days 00:20:00,
9,H.T জাম্পার মেরামত।,04-07-2022,F-11,12:50,13:10,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-04-07 12:50:00,2022-04-07 13:10:00,0 days 00:20:00,
11,HT লুপ মেরামত করা।,04-07-2022,১নং ফিডার।,13:30,,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-04-07 13:30:00,,,
12,X.F উত্তোলন।,04-07-2022,1.536,16:04,18:24,ব্রেকার আউট করে।,হাসান।,মাহবুব,AGM(O&M),চালু।,2022-04-07 16:04:00,2022-04-07 18:24:00,0 days 02:20:00,
13,X.F উত্তোলন করণ।,05-07-2022,১নং কেওড়া বাজার ফিডার‌।,14:24,,ব্রেকার আউট করে।,তাহেরুল,মাহবুব,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-05-07 14:24:00,,,
14,H.T জাম্পারকরণ।,05-07-2022,৬নং ফিডার।,19:46,20:10,ব্রেকার আউট করে।,ইব্রাহিম।,মাহবুব।,AGM(O&M),,2022-05-07 19:46:00,2022-05-07 20:10:00,0 days 00:24:00,
15,XFR পরিবর্তন।,05-07-2022,"১,৫,৬,৮নং ফিডার।",23:20,00:15,ব্রেকার আউট।,আ:রহমান,অটল।,AGM(O&M),লাইন চালু হয়েছে।,2022-05-07 23:20:00,2022-05-07 00:15:00,-1 days +00:55:00,
16,HT লুপ মেরামত।,06-07-2022,F-5,10:20,,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),,2022-06-07 10:20:00,,,
21,HT জাম্পারকরণ।,07-07-2022,F-11,13:08,,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-07-07 13:08:00,,,
22,X-Former পরিবর্তন করার জন্য।,07-07-2022,"F-5,8",23:57,00:29,ব্রেকার আউট।,আ:রহমান/হাসান।,নারায়ন।,AGM(O&M),চালু।,2022-07-07 23:57:00,2022-07-07 00:29:00,-1 days +00:32:00,
20,HT জাম্পারকরণ।,07-07-2022,F-5,12:17,,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-07-07 12:17:00,,,
19,X-For স্থাপন।,07-07-2022,F-2,11:45,13:25,ব্রেকার আউট।,"নারায়ন, সাকিব।",মনির।,AGM(O&M),চালু।,2022-07-07 11:45:00,2022-07-07 13:25:00,0 days 01:40:00,
18,HT জাম্পার মেরামত।,07-07-2022,F-11,11:20,11:35,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-07-07 11:20:00,2022-07-07 11:35:00,0 days 00:15:00,
17,HT লুপ মেরামত।,07-07-2022,F-5,11:02,11:20,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-07-07 11:02:00,2022-07-07 11:20:00,0 days 00:18:00,
23,33KV কাজকরণ।,15-07-2022,মাওনা ৪নং ফিডার।,02:20,03:30,ব্রেকার আউট।,হুমায়ুন।,হাসান।,AGM(O&M),চালু।,2022-07-15 02:20:00,2022-07-15 03:30:00,0 days 01:10:00,
24,C/O ইনসুলেটর পরিবর্তন।,15-07-2022,মাওনা ১১নং ফিডার।,02:30,03:10,ব্রেকার আউট।,ঈশ্বর রায়।,হাসান।,AGM(O&M),চালু।,2022-07-15 02:30:00,2022-07-15 03:10:00,0 days 00:40:00,
25,33KV তে কাজকরণ।,15-07-2022,সামিট ৭।,04:15,04:50,ব্রেকার আউট।,হুমায়ুন।,হাসান।,AGM(O&M),চালু।,2022-07-15 04:15:00,2022-07-15 04:50:00,0 days 00:35:00,
26,HT জাম্পার করার জন্য।,15-07-2022,F-11,09:40,10:00,ব্রেকার আউট।,নারায়ন।,শফিকুল।,AGM(O&M),,2022-07-15 09:40:00,2022-07-15 10:00:00,0 days 00:20:00,
27,X-Former এর HT জাম্পার করার জন্য।,15-07-2022,৩নং তালতলী ফিডার।,11:20,,ব্রেকার আউট।,অটল।,A.Rhaman,JE হুমায়ুন।,,2022-07-15 11:20:00,,,
28,X-Former change.,15-07-2022,F-5,14:40,15:26,ব্রেকার আউট।,নারায়ন।,মনির।,JE(O&M),চালু।,2022-07-15 14:40:00,2022-07-15 15:26:00,0 days 00:46:00,
31,HT জাম্পারকরণ।,16-07-2022,F-4,18:38,,ব্রেকার আউট।,আকাশ।,মামুন।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-07-16 18:38:00,,,
29,X-Arm পরিবর্তন।,16-07-2022,F-10,10:35,12:18,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),চালু।,2022-07-16 10:35:00,2022-07-16 12:18:00,0 days 01:43:00,
30,মিটারিং কাজের জন্য।,16-07-2022,F-4,13:25,13:40,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),,2022-07-16 13:25:00,2022-07-16 13:40:00,0 days 00:15:00,
32,ঠিকাদার কাজ।,17-07-2022,F-4,12:30,14:30,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-07-17 12:30:00,2022-07-17 14:30:00,0 days 02:00:00,
33,ঠিকাদার কাজ।,17-07-2022,F-7,12:55,14:30,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়।,2022-07-17 12:55:00,2022-07-17 14:30:00,0 days 01:35:00,
36,HT জাম্পারকরণ।,18-07-2022,১নং কেওড়া ফিডার।,19:51,19:56,ব্রেকার আউট করে।,মোস্তাক।,মাহবুব।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-07-18 19:51:00,2022-07-18 19:56:00,0 days 00:05:00,
34,ফল্ট Remove ,18-07-2022,"F-10,11",10:50,12:00,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-07-18 10:50:00,2022-07-18 12:00:00,0 days 01:10:00,
35,জরুরী রক্ষণাবেক্ষণ করণ।,18-07-2022,"F-1,5,6,7,8",12:50,14:15,ব্রেকার আউট।,AGM(O&M) শফিক।,মনির।,AGM(O&M),চালু।,2022-07-18 12:50:00,2022-07-18 14:15:00,0 days 01:25:00,
38,জরুরী রক্ষণাবেক্ষণ।,19-07-2022,F-5,10:55,11:40,ব্রেকার আউট।,তাহেরুল,মনির।,AGM(O&M),চালু।,2022-07-19 10:55:00,2022-07-19 11:40:00,0 days 00:45:00,
39,33KV কাজ করার জন্য।,19-07-2022,"F-4,7",16:00,17:00,ব্রেকার আউট।,তাহেরুল।,নারায়ন।,JE(H),চালু।,2022-07-19 16:00:00,2022-07-19 17:00:00,0 days 01:00:00,
37,জরুরী রক্ষণাবেক্ষণ।,19-07-2022,"F-2,3",10:10,11:20,ব্রেকার আউট।,শফিকুল।,মনির।,AGM(O&M),চালু।,2022-07-19 10:10:00,2022-07-19 11:20:00,0 days 01:10:00,
45,XFR উত্তোলন করণ।,20-07-2022,F-10,14:36,16:02,ব্রেকার আউট।,শফিকুল।,মামুন গাজী।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-07-20 14:36:00,2022-07-20 16:02:00,0 days 01:26:00,
44,XFR উত্তোলনকরণ।,20-07-2022,F-11,14:03,14:47,ব্রেকার আউট।,অটল।,মামুনগাজী।,AGM(O&M),কাজ শেষে লাইন চালু করা হয়। ,2022-07-20 14:03:00,2022-07-20 14:47:00,0 days 00:44:00,
46,HT জাম্পারকরণ।,20-07-2022,F-9,17:20,,ব্রেকার আউট।,অটল। ,মামুন গাজী।,AGM(O&M),চালু।,2022-07-20 17:20:00,,,
43,HT লুপ মেরামত।,20-07-2022,F-9,13:05,13:25,ব্রেকার আউট।,অটল।,মনির।,JE(O&M) (H),চালু।,2022-07-20 13:05:00,2022-07-20 13:25:00,0 days 00:20:00,
42,"XF ব্যাংককরণ, সাউটইস্ট ব্যাংক।",20-07-2022,F-5,12:45,13:45,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M) (H),চালু।,2022-07-20 12:45:00,2022-07-20 13:45:00,0 days 01:00:00,
41,HT জাম্পার আউট। শাহজাহান স্পিনিং মিল।,20-07-2022,F-9,12:10,12:30,ব্রেকার আউট।,অটল।,মনির।,JE(O&M) H,চালু।,2022-07-20 12:10:00,2022-07-20 12:30:00,0 days 00:20:00,
40,HT লুপ মেরামত করণ।,20-07-2022,F-6,11:10,11:25,ব্রেকার আউট।,অটল।,মনির।,JE(O&M),চালু।,2022-07-20 11:10:00,2022-07-20 11:25:00,0 days 00:15:00,
47,HT লুপ মেরামত।,21-07-2022,F-7,08:48,09:10,ব্রেকার আউট।,আ:রহমান।,মনির।,JE(O&M),চালু।,2022-07-21 08:48:00,2022-07-21 09:10:00,0 days 00:22:00,
48,জরুরী রক্ষণাবেক্ষণ।,21-07-2022,F-5,10:45,10:50,ব্রেকার আউট।,মাহবুব।,মনির।,AGM(O&M),চালু।,2022-07-21 10:45:00,2022-07-21 10:50:00,0 days 00:05:00,
49,XFR HT লুপ মেরামত।,21-07-2022,F-4,11:10,11:15,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-07-21 11:10:00,2022-07-21 11:15:00,0 days 00:05:00,
50,জরুরী কাজ।,21-07-2022,"F-10,11",11:20,12:20,ব্রেকার আউট।,JE(H),মনির।,JE(O&M) (H),চালু।,2022-07-21 11:20:00,2022-07-21 12:20:00,0 days 01:00:00,
51,X-For ব্যাংককরণ।,21-07-2022,F-7,13:15,14:20,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M) H,চালু।,2022-07-21 13:15:00,2022-07-21 14:20:00,0 days 01:05:00,
52,XFR পরিবর্তন।,21-07-2022,F-1,15:26,15:45,ব্রেকার আউট।,মোস্তাক।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-07-21 15:26:00,2022-07-21 15:45:00,0 days 00:19:00,
53,অভিযোগ নিরসন।,21-07-2022,,17:30,17:58,ব্রেকার আউট।,অটল।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-07-21 17:30:00,2022-07-21 17:58:00,0 days 00:28:00,
55,HT জাম্পার করার জন্য।,23-07-2022,F-3,15:35,15:50,ব্রেকার আউট।,মাহবুব।,নারায়ন।,AGM(O&M),চালু।,2022-07-23 15:35:00,2022-07-23 15:50:00,0 days 00:15:00,
54,HT জাম্পার মেরামত।,23-07-2022,F-2,10:30,10:55,ব্রেকার আউট।,মাহবুব।,মনির।,AGM(O&M),চালু।,2022-07-23 10:30:00,2022-07-23 10:55:00,0 days 00:25:00,
56,HT জাম্পার মেরামত।,24-07-2022,F-1,13:35,,ব্রেকার আউট।,অটল।,,,,2022-07-24 13:35:00,,,
57,ট্রান্সফরমার।,25-07-2022,F-9,16:30,17:20,ব্রেকার আউট।,তাহেরুল।,A.Rhaman ,JE(O&M),চালু।,2022-07-25 16:30:00,2022-07-25 17:20:00,0 days 00:50:00,
58,ক্যাপমিটার ব্যাংককরণ।,26-07-2022,"F-5,6",10:05,11:14,ব্রেকার আউট।,JE সজীব।,মনির।,JE(O&M),চালু।,2022-07-26 10:05:00,2022-07-26 11:14:00,0 days 01:09:00,
59,HT জাম্পারকরণ।,26-07-2022,২নং ফিডার।,18:20,19:00,ব্রেকার আউট করে।,মাহবুব।,অটল।,JE(O&M),চালু।,2022-07-26 18:20:00,2022-07-26 19:00:00,0 days 00:40:00,
60,ইনসুলেটর পরিবর্তন।,26-07-2022,১ ও ৯নং ফিডার।,19:00,19:20,ব্রেকার আউট।,মাহবুব।,শফিকুল।,AGM(O&M),চালু।,2022-07-26 19:00:00,2022-07-26 19:20:00,0 days 00:20:00,
61,X-For পরিবর্তন ।,27-07-2022,F-6,13:15,14:15,ব্রেকার আউট।,"রফিক, মাহবুব।",মনির।,AGM(O&M),চালু।,2022-07-27 13:15:00,2022-07-27 14:15:00,0 days 01:00:00,
62,HT জাম্পার মেরামত।,28-07-2022,F-3,13:55,14:40,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-07-28 13:55:00,2022-07-28 14:40:00,0 days 00:45:00,
64,HT জাম্পার করণ।,29-07-2022,F-4,19:10,19:35,ব্রেকার আউট।,আকাশ।,শফিকুল।,JE(O&M) (H),চালু।,2022-07-29 19:10:00,2022-07-29 19:35:00,0 days 00:25:00,
63,কাটআউট পরিবর্তন।,29-07-2022,F-7,12:40,,ব্রেকার আউট।,ইশ্বর রায়।,মনির।,JE(O&M),চালু।,2022-07-29 12:40:00,,,
66,পুশপোল স্থাপন করে ব্যাংককরণ।,30-07-2022,F-7,16:35,19:00,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,JE(H) (O&M),,2022-07-30 16:35:00,2022-07-30 19:00:00,0 days 02:25:00,
65,HT জাম্পার মেরামত।,30-07-2022,F-1,11:03,11:15,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-07-30 11:03:00,2022-07-30 11:15:00,0 days 00:12:00,
67,ঠিকাদার কাজ।,01-08-2022,F-3,12:25,13:25,ব্রেকার আউট।,JE(H),মনির।,JE(H) O&M,,2022-01-08 12:25:00,2022-01-08 13:25:00,0 days 01:00:00,
68,সেকশন মেরামত।,01-08-2022,F-10,14:20,,ব্রেকার আউট।,JE(H),আ:রহমান।,JE(H) O&M,,2022-01-08 14:20:00,,,
69,জরুরী LT তার ছেড়া।,01-08-2022,F-11,14:50,17:30,ব্রেকার আউট।,মামুন।,আ:রহমান।,JE(O&M),,2022-01-08 14:50:00,2022-01-08 17:30:00,0 days 02:40:00,
70,JE হুমায়ুন সিনি: HT জাম্পারকরণ।,01-08-2022,৩নং ফিডার।,16:05,16:30,ব্রেকার আউট।,JE(H),A.Rhaman ,JE(H) (O&M),,2022-01-08 16:05:00,2022-01-08 16:30:00,0 days 00:25:00,
71,"JE মামুন গাজী , লাইন ফল্ট HT.",01-08-2022,২নং ফিডার।,16:00,16:20,ব্রেকার আউট।,মামুন।,A.Rhaman ,,,2022-01-08 16:00:00,2022-01-08 16:20:00,0 days 00:20:00,
72,HT জাম্পার মেরামত।,02-08-2022,F-5,11:20,11:45,ব্রেকার আউট।,ইমান।,মনির।,AGM(O&M),চালু।,2022-02-08 11:20:00,2022-02-08 11:45:00,0 days 00:25:00,
73,HT জাম্পার আউট করে।,02-08-2022,F-6,12:35,,ব্রেকার আউট।,ইব্রাহীম।,মনির।,AGM(O&M),চালু।,2022-02-08 12:35:00,,,
74,H.T জাম্পারকরণ।,02-08-2022,F-1,16:25,16:45,ব্রেকার আউট।,ইব্রাহীম।,শফিকুল।,AGM(O&M),চালু।,2022-02-08 16:25:00,2022-02-08 16:45:00,0 days 00:20:00,
75,H.T জাম্পারকরণ।,02-08-2022,F-1,19:00,19:10,ব্রেকার আউট।,মামুন।,শফিকুল।,AGM(O&M),চালু।,2022-02-08 19:00:00,2022-02-08 19:10:00,0 days 00:10:00,
79,HT লাইনে বাশ পড়া।,03-08-2022,F-3,12:05,13:00,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-03-08 12:05:00,2022-03-08 13:00:00,0 days 00:55:00,
78,DCS স্থাপন।,03-08-2022,F-7,11:55,13:01,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-03-08 11:55:00,2022-03-08 13:01:00,0 days 01:06:00,
76,R.O.W করণ।,03-08-2022,F-7,10:40,13:05,ব্রেকার আউট।,তাহের।,মনির।,AGM(O&M),চালু।,2022-03-08 10:40:00,2022-03-08 13:05:00,0 days 02:25:00,
77,H.T জাম্পার মেরামত করণ।,03-08-2022,F-5,11:19,11:31,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-03-08 11:19:00,2022-03-08 11:31:00,0 days 00:12:00,
84,HT জাম্পার করার জন্য।,04-08-2022,F-4,21:50,22:00,ব্রেকার আউট করে।,"তাহেরুল, মামুন",A.Rhaman,JE হুমায়ুন (O&M),,2022-04-08 21:50:00,2022-04-08 22:00:00,0 days 00:10:00,
80,H.T জাম্পার মেরামত।,04-08-2022,F-1,11:14,11:29,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),চালু।,2022-04-08 11:14:00,2022-04-08 11:29:00,0 days 00:15:00,
81,মিটারিং করণ কেওড়া।,04-08-2022,F-1,12:35,13:40,ব্রেকার আউট।,শফিকুল।,মনির।,AGM(O&M),চালুু।,2022-04-08 12:35:00,2022-04-08 13:40:00,0 days 01:05:00,
82,H.T জাম্পার মেরামত।,04-08-2022,F-4,12:50,13:05,ব্রেকার আউট।,অলি চন্দ্র।,মনির।,AGM(O&M),চালু।,2022-04-08 12:50:00,2022-04-08 13:05:00,0 days 00:15:00,
83,H.T জাম্পার করা লাইনের লতা অপসারণ করা।,04-08-2022,F-4,17:25,17:50,ব্রেকার আউট।,অটল চন্দ্র সরকার।,A.Rhaman ,AGM(O&M),,2022-04-08 17:25:00,2022-04-08 17:50:00,0 days 00:25:00,
87,তার ছেড়ার কারণে।,05-08-2022,F-4,16:40,16:57,ব্রেকার আউট।,অটল/ রাসেল।,নারায়ন।,JE(O&M),চালু।,2022-05-08 16:40:00,2022-05-08 16:57:00,0 days 00:17:00,
85,33KV X-আর্ম আগুন লাগা।,05-08-2022,F-2,08:00,10:25,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M),চালু।,2022-05-08 08:00:00,2022-05-08 10:25:00,0 days 02:25:00,
86,জরুরী রক্ষণাবেক্ষণ,05-08-2022,F-7,10:25,11:43,ব্রেকার আউট।,শফিকুল।,মনির।,JE(O&M),চালু।,2022-05-08 10:25:00,2022-05-08 11:43:00,0 days 01:18:00,
88,HT তার মেরামত।,06-08-2022,F-7,09:45,12:10,ব্রেকার আউট।,অটল।,মনির‌।,AGM(O&M),চালু।,2022-06-08 09:45:00,2022-06-08 12:10:00,0 days 02:25:00,
89,H.T জাম্পার মেরামত।,06-08-2022,F-1,09:45,12:10,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-06-08 09:45:00,2022-06-08 12:10:00,0 days 02:25:00,
90, জাম্পার মেরামত।,06-08-2022,F-11,12:25,12:40,ব্রেকার আউট।,মামুন ,মনির।,AGM(O&M),চালু।,2022-06-08 12:25:00,2022-06-08 12:40:00,0 days 00:15:00,
91,H.T লুপ মেরামত করণ।,06-08-2022,F-4,13:30,14:30,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-06-08 13:30:00,2022-06-08 14:30:00,0 days 01:00:00,
92,Feeder metering,06-08-2022,F-1,14:35,15:47,ব্রেকার আউট।,তাহেরুল,আকাশ,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-08 14:35:00,2022-06-08 15:47:00,0 days 01:12:00,
93,অভিযোগ সমাধান।,06-08-2022,F-7,14:54,16:14,ব্রেকার আউট।,তাহেরুল।,অটল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-06-08 14:54:00,2022-06-08 16:14:00,0 days 01:20:00,
94,X-Former পরিবর্তন।,07-08-2022,F-1,17:25,18:10,ব্রেকার আউট।,নিরান্থন,আকাশ,JE Sojib /AGM(O&M),চালু।,2022-07-08 17:25:00,2022-07-08 18:10:00,0 days 00:45:00,
95,HT তার মেরামত।,08-08-2022,F-1,12:15,,ব্রেকার আউট।,ইব্রাহীম।,মনির।,JE(O&M),,2022-08-08 12:15:00,,,
96,X-For পরিবর্তন।,08-08-2022,F-1,,,ব্রেকার আউট।,মামুন,মনির।,JE(O&M),,,,,
97,HT তে সমস্যার কারণে।,09-08-2022,F-7,11:30,11:50,ব্রেকার আউট।,"আ:রহমান, সাইফুল।",নারায়ন।,JE(O&M),চালু।,2022-09-08 11:30:00,2022-09-08 11:50:00,0 days 00:20:00,
98,HT তে সমস্যা থাকার কারণে।,09-08-2022,F-4,11:45,11:55,ব্রেকার আউট।,"আ:রহমান, সাইফুল।",নারায়ন,AGM(O&M),চালু।,2022-09-08 11:45:00,2022-09-08 11:55:00,0 days 00:10:00,
99,মধুমতি ব্যাংক এর অভিযোগ সমাধান।,09-08-2022,F-5,18:40,18:52,ব্রেকার আউট।,ঈমান।,শফিকুল।,JE(H) (O&M),চালু।,2022-09-08 18:40:00,2022-09-08 18:52:00,0 days 00:12:00,
100,H.T জাম্পারকরণ।,09-08-2022,F-8,20:55,21:00,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,JE(H) (O&M),চালু।,2022-09-08 20:55:00,2022-09-08 21:00:00,0 days 00:05:00,
104,XFR উত্তোলন 10KVA লোড বিভাজন। ,11-08-2022,F-9,19:15,20:10,ব্রেকার আউট।,আ:রহমান।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-11-08 19:15:00,2022-11-08 20:10:00,0 days 00:55:00,
103,বিনষ্ট X-F উত্তোলন।,11-08-2022,F-4,17:02,17:38,ব্রেকার আউট।,আ:রহমান।,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-11-08 17:02:00,2022-11-08 17:38:00,0 days 00:36:00,
105,নিউট্রাল তার ছেড়া থাকায় S/D তার।,11-08-2022,F-7,19:35,19:45,ব্রেকার আউট।,জাহিদুল।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-11-08 19:35:00,2022-11-08 19:45:00,0 days 00:10:00,
101,HT জাম্পার মেরামত।,11-08-2022,F-6,12:40,12:55,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),,2022-11-08 12:40:00,2022-11-08 12:55:00,0 days 00:15:00,
102,X-F আপগ্রেড।,11-08-2022,F-4,14:30,15:05,ব্রেকার আউট।,আ:রহমান।,তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়।,2022-11-08 14:30:00,2022-11-08 15:05:00,0 days 00:35:00,
109,XFR লোড বিভাজন।,12-08-2022,F-6,16:20,16:55,ব্রেকার আউট।,নারায়ন।,শফিকুল।,JE(H) (O&M),চালু।,2022-12-08 16:20:00,2022-12-08 16:55:00,0 days 00:35:00,
108,H.T লুপ মেরামত।,12-08-2022,F-7,11:10,,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),,2022-12-08 11:10:00,,,
106,LT তার ছিড়া।,12-08-2022,F-8,05:35,07:10,ব্রেকার আউট।,অটল,আকাশ,AGM(O&M),ফিডার চালু।,2022-12-08 05:35:00,2022-12-08 07:10:00,0 days 01:35:00,
107,L.T লুপ মেরামত।,12-08-2022,F-4,11:05,11:20,ব্রেকার আউট।,আ:রহমান।,মনির,AGM(O&M),চালু।,2022-12-08 11:05:00,2022-12-08 11:20:00,0 days 00:15:00,
110,HT লাইন  রক্ষণাবেক্ষণ।,13-08-2022,F-7,09:50,,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),,2022-08-13 09:50:00,,,
111,H.T তার পরিবর্তন করণ।,13-08-2022,F-3,10:30,10:50,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
112,H.T তার পরিবর্তন করণ।,13-08-2022,F-4,10:30,10:50,ব্রেকার আউট।, শফিক।  , মনির।  , AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
113,H.T তার পরিবর্তন করণ।,13-08-2022,F-7,10:30,10:50,ব্রেকার আউট,শফিক।,মনির।,AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
114,H.T তার পরিবর্তন করণ।,13-08-2022,F-10,10:30,10:50,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
115,H.T তার পরিবর্তন করণ।,13-08-2022,F-11,10:30,10:50,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
116,H.T তার পরিবর্তন করণ।,13-08-2022,F-2,10:30,10:50,ব্রেকার আউট।,শফিক।,মনির।,AGM(O&M),,2022-08-13 10:30:00,2022-08-13 10:50:00,0 days 00:20:00,
117,ক্রস আর্ম।,13-08-2022,F-7,14:00,,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),,2022-08-13 14:00:00,,,
117,HT জাম্পার করার জন্য।,13-08-2022,F-2,18:29,18:38,ব্রেকার আউট করে রাখা হয়। ,অটল সরকার।,A.Rhaman ,AGM(O&M),চালু।,2022-08-13 18:29:00,2022-08-13 18:38:00,0 days 00:09:00,
118,HT জাম্পার করার জন্য।,13-08-2022,F-1,21:10,21:40,ব্রেকার আউট করে রাখা হয় ,ঈশ্বর চন্দ্র রায়।,A.Rhaman ,AGM(O&M) মহোদয়।,,2022-08-13 21:10:00,2022-08-13 21:40:00,0 days 00:30:00,
119,গাছে আগুন।,14-08-2022,F-9,12:30,12:51,ব্রেকার আউট।,সাইফুল,মনির।,AGM(O&M) ,চালু।,2022-08-14 12:30:00,2022-08-14 12:51:00,0 days 00:21:00,
120,HT জাম্পার করার জন্য।,14-08-2022,F-4,23:15,01:00,ব্রেকার আউট করে রাখা হয়। ,শফিকুল।,A.Rhaman ,AGM(O&M),,2022-08-14 23:15:00,2022-08-14 01:00:00,-1 days +01:45:00,
121,HT জাম্পার মেরামত।,15-08-2022,F-4,11:35,11:55,ব্রেকার আউট।,আকাশ,মনির।,AGM(O&M),চালু।,2022-08-15 11:35:00,2022-08-15 11:55:00,0 days 00:20:00,
122,মিটারিং করণ।,16-08-2022,F-5,12:02,13:02,ব্রেকার আউট।,শফিকুল।,মনির।,AGM(O&M),চালু।,2022-08-16 12:02:00,2022-08-16 13:02:00,0 days 01:00:00,
126,অভিযোগ সমাধান + XFR উত্তোলন।,17-08-2022,F-1,18:30,19:10,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,AGM(O&M),চালু।,2022-08-17 18:30:00,2022-08-17 19:10:00,0 days 00:40:00,
125,XFR আপগ্রেড করণ।,17-08-2022,F-5,15:40,17:05,ব্রেকার আউট।,অটল।,শফিকুল।,AGM(O&M),চালু।,2022-08-17 15:40:00,2022-08-17 17:05:00,0 days 01:25:00,
127,L.T তার জোড়া দেওয়ার জন্য।,17-08-2022,F-4,18:44,19:10,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),চালু।,2022-08-17 18:44:00,2022-08-17 19:10:00,0 days 00:26:00,
123,X-For আপগ্রেড।,17-08-2022,F-10,11:42,,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-08-17 11:42:00,,,
124,X-For আপগ্রেড।,17-08-2022,F-11,11:42,,ব্রেকার আউট।,অটল।,মনির।,AGM(O&M),চালু।,2022-08-17 11:42:00,,,
128,X-For আপগ্রেড।,18-08-2022,F-2,11:20,11:40,ব্রেকার আউট।,নারায়ন।,মনির।,AGM(O&M),চালু।,2022-08-18 11:20:00,2022-08-18 11:40:00,0 days 00:20:00,
129,জরুরী রক্ষণাবেক্ষণ।,19-08-2022,F-5,11:40,12:00,ব্রেকার আউট।,অটল।,মনির।,JE(O&M),,2022-08-19 11:40:00,2022-08-19 12:00:00,0 days 00:20:00,
130,H.T জাম্পার করার জন্য।,19-08-2022,F-8,16:10,16:25,ব্রেকার আউট।,অটল।,শফিকুল।,JE(H) (O&M),চালু।,2022-08-19 16:10:00,2022-08-19 16:25:00,0 days 00:15:00,
131,H.T জাম্পার মেরামত করণ।,20-08-2022,F-1,11:55,12:00,ব্রেকার আউট।,আকাশ,মনির।,AGM(O&M),চালু।,2022-08-20 11:55:00,2022-08-20 12:00:00,0 days 00:05:00,
132,XFR পরিবর্তন করার জন্য।,20-08-2022,F-4,14:40,15:00,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),চালু।,2022-08-20 14:40:00,2022-08-20 15:00:00,0 days 00:20:00,
133,XFR পরিবর্তন।,20-08-2022,F-5,14:45,18:07,ব্রেকার আউট।,তাহেরুল।,শফিকুল,JE(O&M) (H),চালু।,2022-08-20 14:45:00,2022-08-20 18:07:00,0 days 03:22:00,
143,HT জাম্পার করার জন্য।,20-08-2022,F-11,18:50,18:55,ব্রেকার আউট।,নারায়ন ,শফিকুল।,AJE(S) (O&M),চালু।,2022-08-20 18:50:00,2022-08-20 18:55:00,0 days 00:05:00,
138,তার ছিড়ার কারণে।,21-08-2022,F-7,22:40,00:32,ব্রেকার আউট।,"মামুন, রহমান।",তাহেরুল।,AGM(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-08-21 22:40:00,2022-08-21 00:32:00,-1 days +01:52:00,
137,XFR উত্তোলন।,21-08-2022,F-4,17:20,18:00,ব্রেকার আউট।,তাহেরুল।,শফিকুল।,AGM(O&M),চালু।,2022-08-21 17:20:00,2022-08-21 18:00:00,0 days 00:40:00,
135,মিটার স্থানান্তর করার জন্য।,21-08-2022,F-11,14:25,14:55,ব্রেকার আউট।,আকাশ।,শফিকুল।,JE(H) (O&M),চালু।,2022-08-21 14:25:00,2022-08-21 14:55:00,0 days 00:30:00,
136,লাইন ফিটিংস করণ ঠিকাদার কর্তৃক।,21-08-2022,F-7,14:50,16:17,ব্রেকার আউট।,হুমায়ুন JE,শফিকুল,AGM(O&M),চালু।,2022-08-21 14:50:00,2022-08-21 16:17:00,0 days 01:27:00,
139,আগুন লাগার কারণে।,22-08-2022,F-7,00:48,01:02,ব্রেকার আউট।,রোল,তাহেরুল।,AGM(O&M),,2022-08-22 00:48:00,2022-08-22 01:02:00,0 days 00:14:00,
140,H.T জাম্পার মেরামত করণ।,22-08-2022,F-9,10:45,10:55,ব্রেকার আউট।,আকাশ,মনির।,AGM(O&M),চালু।,2022-08-22 10:45:00,2022-08-22 10:55:00,0 days 00:10:00,
141,HT জাম্পার মেরামত।,22-08-2022,F-1,12:20,13:20,ব্রেকার আউট।,আকাশ,মনির।,AGM(O&M),চালু।,2022-08-22 12:20:00,2022-08-22 13:20:00,0 days 01:00:00,
143,H.T লুপ মেরামত করণ।,23-08-2022,F-1,11:40,11:55,ব্রেকার আউট।,তাহেরুল,মনির।,AGM(O&M),চালু।,2022-08-23 11:40:00,2022-08-23 11:55:00,0 days 00:15:00,
142,L.T লাইন নিরাপদ করণ।,23-08-2022,F-5,11:20,11:40,ব্রেকার আউট।,তাহেরুল,মনির।,AGM(O&M),চালু।,2022-08-23 11:20:00,2022-08-23 11:40:00,0 days 00:20:00,
144,H.T লাইনে গাছ।,23-08-2022,F-5,11:10,13:15,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),চালু।,2022-08-23 11:10:00,2022-08-23 13:15:00,0 days 02:05:00,
146,HT জাম্পার মেরামত।,25-08-2022,F-5,21:00,21:15,ব্রেকার আউট।,রাসেল রানা।,আ:রহমান।,AGM(O&M),চালু।,2022-08-25 21:00:00,2022-08-25 21:15:00,0 days 00:15:00,
145,HT জাম্পার মেরামত।,25-08-2022,F-9,13:34,13:55,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),চালু।,2022-08-25 13:34:00,2022-08-25 13:55:00,0 days 00:21:00,
147,XFR আপগ্রেড করণ।,26-08-2022,F-6,12:05,12:50,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-26 12:05:00,2022-08-26 12:50:00,0 days 00:45:00,
148,XFR Upgrade,26-08-2022,F-5,14:35,15:05,ব্রেকার আউট।,মামুন গাজী।,ঈশ্বর রায়।,AGM(O&M),চালু।,2022-08-26 14:35:00,2022-08-26 15:05:00,0 days 00:30:00,
149,H.T জাম্পার মেরামত।,27-08-2022,F-5,10:25,10:45,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-27 10:25:00,2022-08-27 10:45:00,0 days 00:20:00,
150,R.O.W করণ।,27-08-2022,F-4,11:15,13:05,ব্রেকার আউট।,AGM(O&M) মহোদয়।,মনির।,AGM(O&M),চালু।,2022-08-27 11:15:00,2022-08-27 13:05:00,0 days 01:50:00,
151,H.T জাম্পারকরণ।,27-08-2022,F-4,13:10,,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),,2022-08-27 13:10:00,,,
152,HT জাম্পারকরণ।,27-08-2022,F-7,13:10,,ব্রেকার  আউট।,তাহেরুল।,মনির।,AGM(O&M),,2022-08-27 13:10:00,,,
153,XFR পরিবর্তন।,28-08-2022,F-4,17:35,18:10,ব্রেকার আউট।,আকাশ।,অটল।,AGM(O&M),চালু।,2022-08-28 17:35:00,2022-08-28 18:10:00,0 days 00:35:00,
154,HT জাম্পার করণ।,29-08-2022,F-8,17:50,,ব্রেকার আউট।,মামুন গাজী।,A.Rahman,AGM(O&M),চালু।,2022-08-29 17:50:00,,,
155,HT জাম্পার মেরামত করণ।,30-08-2022,"F-5,6",10:05,10:15,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-30 10:05:00,2022-08-30 10:15:00,0 days 00:10:00,
160,HT জাম্পারকরণ।,31-08-2022,F-9,13:05,13:15,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-31 13:05:00,2022-08-31 13:15:00,0 days 00:10:00,
159,H.T লুপ মেরামত।,31-08-2022,F-11,11:45,12:10,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-31 11:45:00,2022-08-31 12:10:00,0 days 00:25:00,
156,H.T জাম্পারকরণ।,31-08-2022,F-10,11:50,12:20,ব্রেকার আউট।,সাকিব।,মনির।,AGM(O&M),চালু।,2022-08-31 11:50:00,2022-08-31 12:20:00,0 days 00:30:00,
157,H.T লুপ মেরামত করণ।,31-08-2022,"F-2,3",12:40,12:55,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-08-31 12:40:00,2022-08-31 12:55:00,0 days 00:15:00,
158,XFR উত্তোলন।,31-08-2022,মাওনা চৌ: ৫নং ফিডার।,22:50,00:10,ব্রেকার আউট।,তাহেরুল।,আকাশ।,JE(Humaun) আদেশক্রমে।,লাইন চালু।,2022-08-31 22:50:00,2022-08-31 00:10:00,-1 days +01:20:00,
162,জাম্পারকরণ।,01-09-2022,F-9,14:12,14:40,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-01-09 14:12:00,2022-01-09 14:40:00,0 days 00:28:00,
161,গাছ কাটার জন্য।,01-09-2022,F-3,13:10,13:50,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),চালু।,2022-01-09 13:10:00,2022-01-09 13:50:00,0 days 00:40:00,
164,গাছ কাটার জন্য।,01-09-2022,F-6,15:18,15:45,ব্রেকার আউট।,নিরন্জন।,শফিকুল।,JE(H) (O&M),চালু।,2022-01-09 15:18:00,2022-01-09 15:45:00,0 days 00:27:00,
171,X-Formar পরিবর্তন।,02-09-2022,F-7,16:50,17:02,ব্রেকার আউট।,অটল।,আকাশ।,AGM(O&M),,2022-02-09 16:50:00,2022-02-09 17:02:00,0 days 00:12:00,
170,ROW,02-09-2022,F-11,16:50,17:02,ব্রেকার আউট।,তাহেরুল।,আকাশ।,AGM(O&M),চালু।,2022-02-09 16:50:00,2022-02-09 17:02:00,0 days 00:12:00,
168,ROW,02-09-2022,F-10,15:30,,ব্রেকার আউট।,তাহেরুল,আকাশ।,JE(Sojib) ,,2022-02-09 15:30:00,,,
169,HT তারে বাঁশ পড়ার কারণে।,02-09-2022,F-9,16:00,,ব্রেকার আউট।,আ:রহমান।,আকাশ।,AGM(O&M),,2022-02-09 16:00:00,,,
166,HT লুপ মেরামত।,02-09-2022,F-6,11:30,11:50,ব্রেকার আউট।,নিরন্জন।,মনির।,AGM(O&M),চালু।,2022-02-09 11:30:00,2022-02-09 11:50:00,0 days 00:20:00,
165,তার জোড়া দেওয়ার জন্য।,02-09-2022,F-7,10:50,10:55,ব্রেকার আউট।,সাইফুর।,মনির।,AGM(O&M),চালু।,2022-02-09 10:50:00,2022-02-09 10:55:00,0 days 00:05:00,
167,R.O.W,02-09-2022,F-11,14:40,16:10,ব্রেকার আউট।,তাহেরুল।,আকাশ,JE(Sojib),চালু।,2022-02-09 14:40:00,2022-02-09 16:10:00,0 days 01:30:00,
172,H.T জাম্পার করার জন্য।,03-09-2022,F-08,14:40,14:55,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,AGM(O&M),চালু।,2022-03-09 14:40:00,2022-03-09 14:55:00,0 days 00:15:00,
173,H.T জাম্পার করার জন্য।,03-09-2022,F-7,15:30,15:45,ব্রেকার আউট।,অটল।,শফিকুল।,AGM(O&M),চালু।,2022-03-09 15:30:00,2022-03-09 15:45:00,0 days 00:15:00,
174,XFR পরিবর্তন।,03-09-2022,F-8,18:05,19:50,ব্রেকার আউট।,আ:রহমান।,শফিকুল।,JE(H) (O&M),চালু।,2022-03-09 18:05:00,2022-03-09 19:50:00,0 days 01:45:00,
175,X-For H.T লুপ মেরামত।,04-09-2022,F-11,10:35,11:55,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),চালু।,2022-04-09 10:35:00,2022-04-09 11:55:00,0 days 01:20:00,
176,HT লুপ মেরামত।,04-09-2022,F-5,13:35,13:45,ব্রেকার আউট।,তাহেরুল।,মনির।,AGM(O&M),চালু।,2022-04-09 13:35:00,2022-04-09 13:45:00,0 days 00:10:00,
178,X-For ওয়ারিং।,05-09-2022,F-10,18:47,19:12,ব্রেকার আউট।,সাকিব।,মনির।,JE(H) (O&M),চালু।,2022-05-09 18:47:00,2022-05-09 19:12:00,0 days 00:25:00,
177,প্রিপেইড মিটার রিমুভ করার জন্য।,05-09-2022,F-5,12:50,13:30,ব্রেকার আউট।,মামুন।,শফিকুল।,JE(H) (O&M),চালু।,2022-05-09 12:50:00,2022-05-09 13:30:00,0 days 00:40:00,
179,L.T লাইনে গাছ পড়ায়।,06-09-2022,F-11,08:12,09:12,ব্রেকার আউট।,মামুন।,মনির।,JE(H) (O&M),চালু।,2022-06-09 08:12:00,2022-06-09 09:12:00,0 days 01:00:00,
180,H.T জাম্পার মেরামত।,06-09-2022,F-8,10:15,10:40,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-06-09 10:15:00,2022-06-09 10:40:00,0 days 00:25:00,
181,HT ফিউজ স্থাপন।,06-09-2022,F-10,10:37,,ব্রেকার আউট।,হাসান।,মনির।,AGM(O&M),চালু।,2022-06-09 10:37:00,,,
182,H.T জাম্পার আউট।,06-09-2022,F-06,18:37,,ব্রেকার আউট।,আকাশ।,ইব্রাহীম।,JE(H) (O&M),চালু।,2022-06-09 18:37:00,,,
183,ঠিকাদার কাজের জন্য।,07-09-2022,F-4,12:15,14:36,ব্রেকার আউট।,রহমান।,মনির।,JE(H) (O&M),চালু।,2022-07-09 12:15:00,2022-07-09 14:36:00,0 days 02:21:00,
184,ঠিকাদার কাজের জন্য।,07-09-2022,F-1,14:43,,ব্রেকার আউট।,অটল।,Mamun ,JE/(O&M),চালু।,2022-07-09 14:43:00,,,
185,XFR জাম্পার করণ।,07-09-2022,F-2,15:54,15:58,ব্রেকার আউট।,তাহেরুল,Mamun ,AGM(O&M),,2022-07-09 15:54:00,2022-07-09 15:58:00,0 days 00:04:00,
187,HT জাম্পার করার জন্য।,08-09-2022,F-7,16:50,17:30,ব্রেকার আউট করা হয়।,শফিকুল।,A.Rhaman ,AGM(O&M),,2022-08-09 16:50:00,2022-08-09 17:30:00,0 days 00:40:00,
186,C.T PTT Remove মেঘনা গ্রুপ।,08-09-2022,F-7,10:25,10:35,ব্রেকার আউট।,শফিকুল।,মনির।,JE(H) (O&M),,2022-08-09 10:25:00,2022-08-09 10:35:00,0 days 00:10:00,
188,X-Former উত্তোলনের জন্য।,08-09-2022,,18:35,18:50,ব্রেকার আউট করা হয়। ,আকাশ।,A.Rhaman  ,JE(H) (O&M),,2022-08-09 18:35:00,2022-08-09 18:50:00,0 days 00:15:00,
190,অভিযোগ নিরসন।,10-09-2022,F-5,22:25,22:38,ব্রেকার আউট।,নারায়ন,তাহেরুল।,AGM(O&M) Sir ,,2022-10-09 22:25:00,2022-10-09 22:38:00,0 days 00:13:00,
189,ঠিকাদার কাজের জন্য।,10-09-2022,F-2,11:40,11:55,ব্রেকার আউট।,মামুন।,মনির।,JE(R) (O&M),,2022-10-09 11:40:00,2022-10-09 11:55:00,0 days 00:15:00,
191,H.T লুপ মেরামত।,11-09-2022,F-5,10:35,10:45,ব্রেকার আউট।,মামুন।,মনির।,AGM(O&M),চালু।,2022-11-09 10:35:00,2022-11-09 10:45:00,0 days 00:10:00,
192,H.T জাম্পার মেরামত।,11-09-2022,F-4,14:05,14:15,ব্রেকার আউট।,সাইফুল।,মনির।,AGM(O&M),চালু।,2022-11-09 14:05:00,2022-11-09 14:15:00,0 days 00:10:00,
193,HT জাম্পার করার  জন্য।,12-09-2022,F-9,16:10,15:30,ব্রেকার আউট।,তাহের।,A.Rhaman ,AGM(O&M),চালু।,2022-12-09 16:10:00,2022-12-09 15:30:00,-1 days +23:20:00,
194,HT জাম্পার করার জন্য।,12-09-2022,F-1,21:25,,ব্রেকার আউট করা হয়। ,নারায়ন।,A.Rhaman ,AGM(O&M),,2022-12-09 21:25:00,,,
199,XFR উত্তোলন করণ।,13-09-2022,F-4,21:18,,ব্রেকার আউট।,তাহেরুল,Mamun ,JE(O&M),,2022-09-13 21:18:00,,,
195,বাঁশ কাটার জন্য।,13-09-2022,F-2,11:57,12:20,ব্রেকার আউট।,রেজাউল।,মনির।,JE(H) (O&M),,2022-09-13 11:57:00,2022-09-13 12:20:00,0 days 00:23:00,
196,HT লাইনে বাঁশ কাটার জন্য।,13-09-2022,F-8,12:14,12:40,ব্রেকার আউট।,তাহেরুল।,মনির।,JE (R/O&M),চালু।,2022-09-13 12:14:00,2022-09-13 12:40:00,0 days 00:26:00,
197,HT লুপ মেরামত করণ।,13-09-2022,F-6,13:05,12:40,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(A) O&M,,2022-09-13 13:05:00,2022-09-13 12:40:00,-1 days +23:35:00,
198,তার পরিবর্তন।,13-09-2022,F-5,14:52,15:11,ব্রেকার আউট।,সোহাগ।,Mamun ,JE(O&M),,2022-09-13 14:52:00,2022-09-13 15:11:00,0 days 00:19:00,
201,HT জাম্পার করার জন্য।,14-09-2022,F-9,16:50,17:00,ব্রেকার আউট করা হয়।,সাইফুল।,A.Rhaman ,AGM(O&M),,2022-09-14 16:50:00,2022-09-14 17:00:00,0 days 00:10:00,
200,X-For পরিবর্তনকরণ।,14-09-2022,F-9,12:35,13:15,ব্রেকার আউট।,তাহেরুল।,মনির।,JE(O&M),,2022-09-14 12:35:00,2022-09-14 13:15:00,0 days 00:40:00,
202,"লাইন ফল্ট + X আর্ম পরিবর্তন, টেপির বাড়ী।",15-09-2022,F-2,08:40,11:50,ব্রেকার আউট।,সাইফুল।,মনির।,AGM(O&M),চালু।,2022-09-15 08:40:00,2022-09-15 11:50:00,0 days 03:10:00,
203,H.T জাম্পার মেরামত।,15-09-2022,F-4,12:30,,ব্রেকার আউট।,"সাইফুল, মামুন।",মনির।,AGM(O&M),,2022-09-15 12:30:00,,,
208,তার Change.,15-09-2022,F-4,14:30,15:11,ব্রেকার আউট।,আকাশ,তাহেরুল।,A.G.M(O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-09-15 14:30:00,2022-09-15 15:11:00,0 days 00:41:00,
207,HT লুপ মেরামত করণ।,16-09-2022,F-1,13:05,13:20,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),,2022-09-16 13:05:00,2022-09-16 13:20:00,0 days 00:15:00,
205,H.T জাম্পার মেরামত করণ।,16-09-2022,F-8,09:50,10:20,ব্রেকার আউট।,আকাশ।,মনির।,JE(H) (O&M),ক্লিয়ারেন্স সাপেক্ষে লাইন চালু করা হয়। ,2022-09-16 09:50:00,2022-09-16 10:20:00,0 days 00:30:00,
206,H.T জাম্পার মেরামত।,16-09-2022,F-11,12:35,,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),,2022-09-16 12:35:00,,,
210,X-Former উত্তোলন।,17-09-2022,F-3,18:50,19:25,ব্রেকার আউট।,তাহেরুল।,ঈমান।,JE(H) O&M,,2022-09-17 18:50:00,2022-09-17 19:25:00,0 days 00:35:00,
211,পোল টু পোল তার ছেড়া।,17-09-2022,F-1,21:14,21:40,ব্রেকার আউট।,অটল।,ঈমান।,JE(H) O&M,,2022-09-17 21:14:00,2022-09-17 21:40:00,0 days 00:26:00,
208,H.T মিটারিং এর জন্য।,17-09-2022,F-9,11:40,12:20,ব্রেকার আউট।,শফিক।,মনির।,JE(H) O&M,,2022-09-17 11:40:00,2022-09-17 12:20:00,0 days 00:40:00,
209,Surge Arrester Remove ,17-09-2022,F-9,17:50,18:20,ব্রেকার আউট।,শফিক।,ঈমান।,JE(H) O&M,,2022-09-17 17:50:00,2022-09-17 18:20:00,0 days 00:30:00,
212,তার পরিবর্তন কেওড়া বাজার।,18-09-2022,F-1,11:10,11:25,ব্রেকার আউট।,আকাশ।,মনির।,AGM(O&M),,2022-09-18 11:10:00,2022-09-18 11:25:00,0 days 00:15:00,
213,X-For আপগ্রেড করণ।,19-09-2022,F-5,13:40,13:55,ব্রেকার আউট।,আ:রহমান।,মনির।,AGM(O&M),,2022-09-19 13:40:00,2022-09-19 13:55:00,0 days 00:15:00,
214,X-Former আপগ্রেড।,19-09-2022,F-11,15:25,15:40,ব্রেকার আউট।,"আ:রহমান, অটল।",আকাশ।,AGM(O&M),,2022-09-19 15:25:00,2022-09-19 15:40:00,0 days 00:15:00,
